ExternalInterface,
    FunctionalMockupUnitExport;  !- Name

!-Generator IDFEditor 1.53
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    23.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    unnamed,                 !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.001,                   !- Loads Convergence Tolerance Value {W}
    0.01,                    !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    100,                     !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,  !- Algorithm
    No,                      !- Do Space Heat Balance for Sizing
    No;                      !- Do Space Heat Balance for Simulation


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    2nd_Floor_Inertia,       !- Name
    2nd_Floor_ZoneList,      !- Zone or ZoneList Name
    15,                      !- Temperature Capacity Multiplier
    10,                      !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

ZoneCapacitanceMultiplier:ResearchSpecial,
    Room_206_Inertia,        !- Name
    Room_206_Ext,                !- Zone or ZoneList Name
    70,                      !- Temperature Capacity Multiplier
    10,                      !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

ZoneCapacitanceMultiplier:ResearchSpecial,
    Room_216_Inertia,        !- Name
    Room_216_Ext,                !- Zone or ZoneList Name
    47,                      !- Temperature Capacity Multiplier
    10,                      !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

ZoneCapacitanceMultiplier:ResearchSpecial,
    Room_222_Inertia,        !- Name
    Room_222,                !- Zone or ZoneList Name
    43,                      !- Temperature Capacity Multiplier
    10,                      !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

ZoneCapacitanceMultiplier:ResearchSpecial,
    Room225_Inertia,         !- Name
    Room_225_Ext,                !- Zone or ZoneList Name
    40,                      !- Temperature Capacity Multiplier
    10,                      !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Anno,                    !- Name
    1,                       !- Begin Month
    2,                       !- Begin Day of Month
    2024,                    !- Begin Year
    3,                       !- End Month
    1,                       !- End Day of Month
    2024,                    !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No,                      !- Treat Weather as Actual
    Hour24;                  !- First Hour Interpolation Starting Values


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Year,                !- Name
    01/01,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Epiphany,                !- Name
    01/06,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter,                  !- Name
    04/20,                   !- Start Date
    2,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Liberation Day,          !- Name
    04/25,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labour Day,              !- Name
    05/01,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Republic Day,            !- Name
    06/02,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Pfingsten,               !- Name
    06/09,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Ferraggosto,             !- Name
    08/15,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    All Saints,              !- Name
    11/01,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    12/25,                   !- Start Date
    2,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    CorrelationFromWeatherFile;  !- Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Activity Level,          !- Name
    0,                       !- Lower Limit Value
    150,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -273.15,                 !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    AnyNumber,               !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    AirFlow,                 !- Name
    0,                       !- Lower Limit Value
    0.2,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Velocity;                !- Unit Type

ScheduleTypeLimits,
    Clothing,                !- Name
    0,                       !- Lower Limit Value
    2,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    WorkEfficiency,          !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Infiltration,            !- Name
    0,                       !- Lower Limit Value
    2,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Office Occ Normal_Weekdays,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.3,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0;                       !- Value Until Time 8

Schedule:Day:Interval,
    Scheduel_OFF,            !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Scheduel_ON,             !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Occ Holiday,      !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Infiltration_Old,        !- Name
    AnyNumber,               !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.2;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office_Occ_206,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.6,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.6,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0;                       !- Value Until Time 8

Schedule:Day:Interval,
    Office_Occ_216,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.6,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.6,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0;                       !- Value Until Time 8

Schedule:Day:Interval,
    Office_Occ_222,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0;                       !- Value Until Time 8

Schedule:Day:Interval,
    Office_Occ_225,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.6,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.6,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0;                       !- Value Until Time 8


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Office Occ Normal Week Rule - Jan1-Dec31,  !- Name
    Scheduel_OFF,            !- Sunday Schedule:Day Name
    Office Occ Normal_Weekdays,  !- Monday Schedule:Day Name
    Office Occ Normal_Weekdays,  !- Tuesday Schedule:Day Name
    Office Occ Normal_Weekdays,  !- Wednesday Schedule:Day Name
    Office Occ Normal_Weekdays,  !- Thursday Schedule:Day Name
    Office Occ Normal_Weekdays,  !- Friday Schedule:Day Name
    Scheduel_OFF,            !- Saturday Schedule:Day Name
    Office Occ Holiday,      !- Holiday Schedule:Day Name
    Office Occ Normal_Weekdays,  !- SummerDesignDay Schedule:Day Name
    Office Occ Normal_Weekdays,  !- WinterDesignDay Schedule:Day Name
    Scheduel_OFF,            !- CustomDay1 Schedule:Day Name
    Scheduel_OFF;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Infiltration_Sched_Day,  !- Name
    Scheduel_OFF,            !- Sunday Schedule:Day Name
    Infiltration_Old,        !- Monday Schedule:Day Name
    Infiltration_Old,        !- Tuesday Schedule:Day Name
    Infiltration_Old,        !- Wednesday Schedule:Day Name
    Infiltration_Old,        !- Thursday Schedule:Day Name
    Infiltration_Old,        !- Friday Schedule:Day Name
    Scheduel_OFF,            !- Saturday Schedule:Day Name
    Scheduel_OFF,            !- Holiday Schedule:Day Name
    Infiltration_Old,        !- SummerDesignDay Schedule:Day Name
    Infiltration_Old,        !- WinterDesignDay Schedule:Day Name
    Scheduel_OFF,            !- CustomDay1 Schedule:Day Name
    Scheduel_OFF;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office_Occ_206_day,      !- Name
    Scheduel_OFF,            !- Sunday Schedule:Day Name
    Office_Occ_206,          !- Monday Schedule:Day Name
    Office_Occ_206,          !- Tuesday Schedule:Day Name
    Office_Occ_206,          !- Wednesday Schedule:Day Name
    Office_Occ_206,          !- Thursday Schedule:Day Name
    Office_Occ_206,          !- Friday Schedule:Day Name
    Scheduel_OFF,            !- Saturday Schedule:Day Name
    Office Occ Holiday,      !- Holiday Schedule:Day Name
    Office_Occ_206,          !- SummerDesignDay Schedule:Day Name
    Office_Occ_206,          !- WinterDesignDay Schedule:Day Name
    Scheduel_OFF,            !- CustomDay1 Schedule:Day Name
    Scheduel_OFF;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office_Occ_216_day,      !- Name
    Scheduel_OFF,            !- Sunday Schedule:Day Name
    Office_Occ_216,          !- Monday Schedule:Day Name
    Office_Occ_216,          !- Tuesday Schedule:Day Name
    Office_Occ_216,          !- Wednesday Schedule:Day Name
    Office_Occ_216,          !- Thursday Schedule:Day Name
    Office_Occ_216,          !- Friday Schedule:Day Name
    Scheduel_OFF,            !- Saturday Schedule:Day Name
    Office Occ Holiday,      !- Holiday Schedule:Day Name
    Office_Occ_216,          !- SummerDesignDay Schedule:Day Name
    Office_Occ_216,          !- WinterDesignDay Schedule:Day Name
    Scheduel_OFF,            !- CustomDay1 Schedule:Day Name
    Scheduel_OFF;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office_Occ_222_day,      !- Name
    Scheduel_OFF,            !- Sunday Schedule:Day Name
    Office_Occ_222,          !- Monday Schedule:Day Name
    Office_Occ_222,          !- Tuesday Schedule:Day Name
    Office_Occ_222,          !- Wednesday Schedule:Day Name
    Office_Occ_222,          !- Thursday Schedule:Day Name
    Office_Occ_222,          !- Friday Schedule:Day Name
    Scheduel_OFF,            !- Saturday Schedule:Day Name
    Office Occ Holiday,      !- Holiday Schedule:Day Name
    Office_Occ_222,          !- SummerDesignDay Schedule:Day Name
    Office_Occ_222,          !- WinterDesignDay Schedule:Day Name
    Scheduel_OFF,            !- CustomDay1 Schedule:Day Name
    Scheduel_OFF;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office_Occ_225_day,      !- Name
    Scheduel_OFF,            !- Sunday Schedule:Day Name
    Office_Occ_225,          !- Monday Schedule:Day Name
    Office_Occ_225,          !- Tuesday Schedule:Day Name
    Office_Occ_225,          !- Wednesday Schedule:Day Name
    Office_Occ_225,          !- Thursday Schedule:Day Name
    Office_Occ_225,          !- Friday Schedule:Day Name
    Scheduel_OFF,            !- Saturday Schedule:Day Name
    Office Occ Holiday,      !- Holiday Schedule:Day Name
    Office_Occ_225,          !- SummerDesignDay Schedule:Day Name
    Office_Occ_225,          !- WinterDesignDay Schedule:Day Name
    Scheduel_OFF,            !- CustomDay1 Schedule:Day Name
    Scheduel_OFF;            !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Office Occ Jan_Feb,      !- Name
    Fractional,              !- Schedule Type Limits Name
    Office Occ Normal Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Infiltration_Sche_Year,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Infiltration_Sched_Day,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office_Occ_206_year,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Office_Occ_206_day,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office_Occ_216_year,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Office_Occ_216_day,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office_Occ_222_year,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Office_Occ_222_day,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office_Occ_225_year,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Office_Occ_225_day,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Heating_Schedule,        !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,             !- Field 3
    18,                      !- Field 4
    Until: 20:00,            !- Field 5
    23,                      !- Field 6
    Until: 24:00,            !- Field 7
    18,                      !- Field 8
    For: Weekends/Holidays,  !- Field 9
    Until: 24:00,            !- Field 10
    18,                      !- Field 11
    For: AllOtherDays,       !- Field 12
    Until: 24:00,            !- Field 13
    18,                      !- Field 14
    Through: 10/15,          !- Field 15
    For: AllDays,            !- Field 16
    Until: 24:00,            !- Field 17
    18,                      !- Field 18
    Through: 12/31,          !- Field 19
    For: Weekdays,           !- Field 20
    Until: 7:00,             !- Field 21
    18,                      !- Field 22
    Until: 20:00,            !- Field 23
    23,                      !- Field 24
    Until: 24:00,            !- Field 25
    18,                      !- Field 26
    For: Weekends/Holidays,  !- Field 27
    Until: 24:00,            !- Field 28
    18,                      !- Field 29
    For: AllOtherDays,       !- Field 30
    Until: 24:00,            !- Field 31
    18;                      !- Field 32

Schedule:Compact,
    Cooling_Schedule,        !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    30,                      !- Field 4
    Through: 10/15,          !- Field 5
    For: Weekdays,           !- Field 6
    Until: 7:00,             !- Field 7
    28,                      !- Field 8
    Until: 20:00,            !- Field 9
    25,                      !- Field 10
    Until: 24:00,            !- Field 11
    28,                      !- Field 12
    For: Weekends/Holidays,  !- Field 13
    Until: 24:00,            !- Field 14
    28,                      !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    28,                      !- Field 18
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,            !- Field 21
    30,                      !- Field 22
    For: AllOtherDays,       !- Field 23
    Until: 24:00,            !- Field 24
    30;                      !- Field 25

Schedule:Compact,
    Heating_Schedule_Sud,    !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,             !- Field 3
    16,                      !- Field 4
    Until: 17:00,            !- Field 5
    23,                      !- Field 6
    Until: 24:00,            !- Field 7
    16,                      !- Field 8
    For: Weekends/Holidays,  !- Field 9
    Until: 24:00,            !- Field 10
    16,                      !- Field 11
    For: AllOtherDays,       !- Field 12
    Until: 24:00,            !- Field 13
    16,                      !- Field 14
    Through: 10/15,          !- Field 15
    For: AllDays,            !- Field 16
    Until: 24:00,            !- Field 17
    16,                      !- Field 18
    Through: 12/31,          !- Field 19
    For: Weekdays,           !- Field 20
    Until: 6:00,             !- Field 21
    16,                      !- Field 22
    Until: 17:00,            !- Field 23
    23,                      !- Field 24
    Until: 24:00,            !- Field 25
    16,                      !- Field 26
    For: Weekends/Holidays,  !- Field 27
    Until: 24:00,            !- Field 28
    16,                      !- Field 29
    For: AllOtherDays,       !- Field 30
    Until: 24:00,            !- Field 31
    16;                      !- Field 32

Schedule:Compact,
    Heating_Schedule_Nord,   !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,             !- Field 3
    18,                      !- Field 4
    Until: 19:00,            !- Field 5
    23,                      !- Field 6
    Until: 24:00,            !- Field 7
    18,                      !- Field 8
    For: Weekends/Holidays,  !- Field 9
    Until: 24:00,            !- Field 10
    18,                      !- Field 11
    For: AllOtherDays,       !- Field 12
    Until: 24:00,            !- Field 13
    18,                      !- Field 14
    Through: 10/15,          !- Field 15
    For: AllDays,            !- Field 16
    Until: 24:00,            !- Field 17
    18,                      !- Field 18
    Through: 12/31,          !- Field 19
    For: Weekdays,           !- Field 20
    Until: 6:00,             !- Field 21
    18,                      !- Field 22
    Until: 19:00,            !- Field 23
    23,                      !- Field 24
    Until: 24:00,            !- Field 25
    18,                      !- Field 26
    For: Weekends/Holidays,  !- Field 27
    Until: 24:00,            !- Field 28
    18,                      !- Field 29
    For: AllOtherDays,       !- Field 30
    Until: 24:00,            !- Field 31
    18;                      !- Field 32

Schedule:Compact,
    Heating_Schedule_East,   !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,             !- Field 3
    17,                      !- Field 4
    Until: 18:00,            !- Field 5
    23,                      !- Field 6
    Until: 24:00,            !- Field 7
    17,                      !- Field 8
    For: Weekends/Holidays,  !- Field 9
    Until: 24:00,            !- Field 10
    17,                      !- Field 11
    For: AllOtherDays,       !- Field 12
    Until: 24:00,            !- Field 13
    17,                      !- Field 14
    Through: 10/15,          !- Field 15
    For: AllDays,            !- Field 16
    Until: 24:00,            !- Field 17
    17,                      !- Field 18
    Through: 12/31,          !- Field 19
    For: Weekdays,           !- Field 20
    Until: 6:00,             !- Field 21
    17,                      !- Field 22
    Until: 18:00,            !- Field 23
    23,                      !- Field 24
    Until: 24:00,            !- Field 25
    17,                      !- Field 26
    For: Weekends/Holidays,  !- Field 27
    Until: 24:00,            !- Field 28
    17,                      !- Field 29
    For: AllOtherDays,       !- Field 30
    Until: 24:00,            !- Field 31
    17;                      !- Field 32

Schedule:Compact,
    Fractionl_New,           !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,             !- Field 3
    0,                       !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends/Holidays,  !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: AllOtherDays,       !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    Through: 10/15,          !- Field 15
    For: AllDays,            !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    Through: 12/31,          !- Field 19
    For: Weekdays,           !- Field 20
    Until: 7:00,             !- Field 21
    0,                       !- Field 22
    Until: 20:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: Weekends/Holidays,  !- Field 27
    Until: 24:00,            !- Field 28
    0,                       !- Field 29
    For: AllOtherDays,       !- Field 30
    Until: 24:00,            !- Field 31
    0;                       !- Field 32

Schedule:Compact,
    Infiltration_Sched_Comp, !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,             !- Field 3
    .2,                      !- Field 4
    Until: 8:00,             !- Field 5
    .7,                      !- Field 6
    Until: 17:00,            !- Field 7
    1,                       !- Field 8
    Until: 20:00,            !- Field 9
    .7,                      !- Field 10
    Until: 24:00,            !- Field 11
    .2,                      !- Field 12
    For: Weekends/Holidays,  !- Field 13
    Until: 24:00,            !- Field 14
    .2,                      !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    .2;                      !- Field 18

Schedule:Compact,
    AirFlowVelocity,         !- Name
    AirFlow,                 !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .1;                      !- Field 4

Schedule:Compact,
    Winter_ClothingSchedule, !- Name
    Clothing,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .71;                     !- Field 4

Schedule:Compact,
    WorkEfficiencySchedule,  !- Name
    WorkEfficiency,          !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Setpoint_Sud,            !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,             !- Field 3
    .5,                      !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    For: Weekends/Holidays,  !- Field 9
    Until: 24:00,            !- Field 10
    .5,                      !- Field 11
    For: AllOtherDays,       !- Field 12
    Until: 24:00,            !- Field 13
    .5,                      !- Field 14
    Through: 10/15,          !- Field 15
    For: AllDays,            !- Field 16
    Until: 24:00,            !- Field 17
    .5,                      !- Field 18
    Through: 12/31,          !- Field 19
    For: Weekdays,           !- Field 36
    Until: 7:00,             !- Field 37
    .5,                      !- Field 38
    Until: 20:00,            !- Field 39
    1,                       !- Field 40
    Until: 24:00,            !- Field 41
    .5,                      !- Field 42
    For: Weekends/Holidays,  !- Field 43
    Until: 24:00,            !- Field 44
    .5,                      !- Field 45
    For: AllOtherDays,       !- Field 46
    Until: 24:00,            !- Field 47
    .5;                      !- Field 48

Schedule:Compact,
    Setpoint_East,           !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,             !- Field 3
    .5,                      !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    For: Weekends/Holidays,  !- Field 9
    Until: 24:00,            !- Field 10
    .5,                      !- Field 11
    For: AllOtherDays,       !- Field 12
    Until: 24:00,            !- Field 13
    .5,                      !- Field 14
    Through: 10/15,          !- Field 15
    For: AllDays,            !- Field 16
    Until: 24:00,            !- Field 17
    .5,                      !- Field 18
    Through: 12/31,          !- Field 19
    For: Weekdays,           !- Field 20
    Until: 7:00,             !- Field 21
    .5,                      !- Field 22
    Until: 20:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    .5,                      !- Field 26
    For: Weekends/Holidays,  !- Field 27
    Until: 24:00,            !- Field 28
    .5,                      !- Field 29
    For: AllOtherDays,       !- Field 30
    Until: 24:00,            !- Field 31
    .5;                      !- Field 32

Schedule:Compact,
    Equip_Sched,             !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,             !- Field 3
    .2,                      !- Field 4
    Until: 8:00,             !- Field 5
    .7,                      !- Field 6
    Until: 17:00,            !- Field 7
    1,                       !- Field 8
    Until: 20:00,            !- Field 9
    .7,                      !- Field 10
    Until: 24:00,            !- Field 11
    .2,                      !- Field 12
    For: Weekends/Holidays,  !- Field 13
    Until: 24:00,            !- Field 14
    .2,                      !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    .2;                      !- Field 18

Schedule:Compact,
    Constant_Heating_Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21;                      !- Field 4

Schedule:Compact,
    PeopleMeanActivity,      !- Name
    Activity Level,          !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For AllDays,             !- Field 2
    Until: 24:00,            !- Field 3
    115;                     !- Field 4

Schedule:Compact,
    Heating_Schedule_West,   !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,             !- Field 3
    17,                      !- Field 4
    Until: 18:00,            !- Field 5
    23,                      !- Field 6
    Until: 24:00,            !- Field 7
    17,                      !- Field 8
    For: Weekends/Holidays,  !- Field 9
    Until: 24:00,            !- Field 10
    17,                      !- Field 11
    For: AllOtherDays,       !- Field 12
    Until: 24:00,            !- Field 13
    17,                      !- Field 14
    Through: 10/15,          !- Field 15
    For: AllDays,            !- Field 16
    Until: 24:00,            !- Field 17
    17,                      !- Field 18
    Through: 12/31,          !- Field 19
    For: Weekdays,           !- Field 20
    Until: 6:00,             !- Field 21
    18,                      !- Field 22
    Until: 19:00,            !- Field 23
    23,                      !- Field 24
    Until: 24:00,            !- Field 25
    18,                      !- Field 26
    For: Weekends/Holidays,  !- Field 27
    Until: 24:00,            !- Field 28
    18,                      !- Field 29
    For: AllOtherDays,       !- Field 30
    Until: 24:00,            !- Field 31
    18;                      !- Field 32


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    Fractional,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always 4,                !- Name
    AnyNumber,               !- Schedule Type Limits Name
    4;                       !- Hourly Value

Schedule:Constant,
    Activity Schedule,       !- Name
    Activity Level,          !- Schedule Type Limits Name
    70;                      !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,
    Shading_Control_File,    !- Name
    Fractional,              !- Schedule Type Limits Name
    EnergyPlus_Control_Schedules.csv,  !- File Name
    1,                       !- Column Number
    8,                       !- Rows to Skip at Top
    8784,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

Schedule:File,
    Heating_Setpoint_File,   !- Name
    Temperature,             !- Schedule Type Limits Name
    EnergyPlus_Control_Schedules.csv,  !- File Name
    2,                       !- Column Number
    8,                       !- Rows to Skip at Top
    8784,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

Schedule:File,
    Infiltration_Schedule_File,  !- Name
    Infiltration,            !- Schedule Type Limits Name
    EnergyPlus_Control_Schedules.csv,  !- File Name
    3,                       !- Column Number
    8,                       !- Rows to Skip at Top
    8784,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Concr_Rein,              !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.5,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Conc_Block_HW,           !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    1.63,                    !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Mortar_0.02,             !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1760,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Mortar_0.04,             !- Name
    MediumRough,             !- Roughness
    0.04,                    !- Thickness {m}
    0.082,                   !- Conductivity {W/m-K}
    350,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Tiles,                   !- Name
    MediumRough,             !- Roughness
    0.036,                   !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    753,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    25mm Wood,               !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.84,                    !- Solar Transmittance at Normal Incidence
    0.085,                   !- Front Side Solar Reflectance at Normal Incidence
    0.085,                   !- Back Side Solar Reflectance at Normal Incidence
    0.84,                    !- Visible Transmittance at Normal Incidence
    0.085,                   !- Front Side Visible Reflectance at Normal Incidence
    0.085,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    BlindMaterial,           !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.02,                    !- Slat Separation {m}
    0.00025,                 !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    ,                        !- Front Side Slat Beam Visible Reflectance
    ,                        !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    ,                        !- Front Side Slat Diffuse Visible Reflectance
    ,                        !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0,                       !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0.71,                    !- Minimum Slat Angle {deg}
    179.29;                  !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Base External Windows,   !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

Construction,
    External_Wall,           !- Name
    Mortar_0.04,             !- Outside Layer
    Concr_Rein,              !- Layer 2
    Mortar_0.04;             !- Layer 3

Construction,
    Internal_Ceiling,        !- Name
    Tiles,                   !- Outside Layer
    Mortar_0.02,             !- Layer 2
    Concr_Rein,              !- Layer 3
    Mortar_0.02;             !- Layer 4

Construction,
    Internal_Floor,          !- Name
    Mortar_0.02,             !- Outside Layer
    Concr_Rein,              !- Layer 2
    Mortar_0.02,             !- Layer 3
    Tiles;                   !- Layer 4

Construction,
    Internal_Wall,           !- Name
    Mortar_0.02,             !- Outside Layer
    Conc_Block_HW,           !- Layer 2
    Mortar_0.02;             !- Layer 3

Construction,
    Interior Door,           !- Name
    25mm Wood;               !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: SPACE ===========

Space,
    Room_211_Space,          !- Name
    Room_211_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_213_Space,          !- Name
    Room_213_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_213bis_Space,       !- Name
    Room_213bis_Ext,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_214_Space,          !- Name
    Room_214_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_216_Space,          !- Name
    Room_216,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_206_Space,          !- Name
    Room_206,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_217_Space,          !- Name
    Room_217_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_222_Space,          !- Name
    Room_222,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_Abst_Space,         !- Name
    Room_Abst_Ext,               !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_Stairs_Space,       !- Name
    Room_Stairs_Ext,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_WC1_Space,          !- Name
    Room_WC1_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_207_Space,          !- Name
    Room_207_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_Lift_Space,         !- Name
    Room_Lift_Ext,               !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_Technik_Space,      !- Name
    Room_Technik_Ext,            !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_Corridor_Space,     !- Name
    Room_Corridor_Ext,           !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_220_Space,          !- Name
    Room_220_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_219_Space,          !- Name
    Room_219_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_223bis_Space,       !- Name
    Room_223bis_Ext,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_223bis;      !- Space Type

Space,
    Room_223_Space,          !- Name
    Room_223_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_215_Space,          !- Name
    Room_215_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_WC2_Space,          !- Name
    Room_WC2_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_225_Space,          !- Name
    Room_225,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_201_Space,          !- Name
    Room_201_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_202_Space,          !- Name
    Room_202_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_203_Space,          !- Name
    Room_203_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_204_Space,          !- Name
    Room_204_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_205_Space,          !- Name
    Room_205_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type

Space,
    Room_210_Space,          !- Name
    Room_210_Ext,                !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ProgramType_9c620763;    !- Space Type


!-   ===========  ALL OBJECTS IN CLASS: SPACELIST ===========

SpaceList,
    2nd_Floor_Office,        !- Name
    Room_WC1_Space,          !- Space 1 Name
    Room_WC2_Space,          !- Space 2 Name
    Room_205_Space,          !- Space 3 Name
    Room_225_Space,          !- Space 4 Name
    Room_214_Space,          !- Space 5 Name
    Room_201_Space,          !- Space 6 Name
    Room_207_Space,          !- Space 7 Name
    Room_203_Space,          !- Space 8 Name
    Room_202_Space,          !- Space 9 Name
    Room_211_Space,          !- Space 10 Name
    Room_204_Space,          !- Space 11 Name
    Room_Abst_Space,         !- Space 12 Name
    Room_210_Space,          !- Space 13 Name
    Room_213_Space,          !- Space 14 Name
    Room_213bis_Space,       !- Space 15 Name
    Room_217_Space,          !- Space 16 Name
    Room_Stairs_Space,       !- Space 17 Name
    Room_Lift_Space,         !- Space 18 Name
    Room_Technik_Space,      !- Space 19 Name
    Room_Corridor_Space,     !- Space 20 Name
    Room_220_Space,          !- Space 21 Name
    Room_219_Space,          !- Space 22 Name
    Room_223bis_Space,       !- Space 23 Name
    Room_223_Space,          !- Space 24 Name
    Room_215_Space;          !- Space 25 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Room_211,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    83.1501924397538,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_213,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.30000000059956,        !- Ceiling Height {m}
    65.7138482996631,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_213bis,             !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    43.2991074431512,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_214,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    130.986720135253,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_216,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    117.488880044361,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_206,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    91.9428540606751,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_217,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.30000000000001,        !- Ceiling Height {m}
    90.7210432263351,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_222,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    104.343019082826,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_Abst,               !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    42.8138582630516,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_Stairs,             !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    104.946583818697,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_WC1,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.30000000000001,        !- Ceiling Height {m}
    46.4550951261545,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_207,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    60.5133400763559,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_Lift,               !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    23.9026212436372,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_Technik,            !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    83.7861699715945,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_Corridor,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3000000000326,         !- Ceiling Height {m}
    872.324387063163,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_220,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    56.207685631832,         !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_219,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    79.9988809823382,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_223bis,             !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.30000000000001,        !- Ceiling Height {m}
    81.3989828280946,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_223,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.30000000000001,        !- Ceiling Height {m}
    128.289290705961,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_215,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    59.657996351626,         !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_WC2,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    55.0544872838889,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_225,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    180.162730980784,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_201,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    90.7174814300457,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_202,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    61.1322941689048,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_203,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    61.5030262149397,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_204,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    59.8524278790841,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_205,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    90.754830869757,         !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_210,                !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    153.987696731989,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    2nd_Floor_ZoneList,      !- Name
    Room_WC1,                !- Zone 1 Name
    Room_WC2,                !- Zone 2 Name
    Room_205,                !- Zone 3 Name
    Room_215,                !- Zone 4 Name
    Room_214,                !- Zone 5 Name
    Room_201,                !- Zone 6 Name
    Room_207,                !- Zone 7 Name
    Room_203,                !- Zone 8 Name
    Room_202,                !- Zone 9 Name
    Room_211,                !- Zone 10 Name
    Room_204,                !- Zone 11 Name
    Room_Abst,               !- Zone 12 Name
    Room_210,                !- Zone 13 Name
    Room_213,                !- Zone 14 Name
    Room_213bis,             !- Zone 15 Name
    Room_217,                !- Zone 16 Name
    Room_Stairs,             !- Zone 17 Name
    Room_Lift,               !- Zone 18 Name
    Room_Technik,            !- Zone 19 Name
    Room_Corridor,           !- Zone 20 Name
    Room_220,                !- Zone 21 Name
    Room_219,                !- Zone 22 Name
    Room_223bis,             !- Zone 23 Name
    Room_223;                !- Zone 24 Name

ZoneList,
    2nd_Floor_Sensor_Zones,  !- Name
    Room_206,                !- Zone 1 Name
    Room_216,                !- Zone 2 Name
    Room_222,                !- Zone 3 Name
    Room_225;                !- Zone 4 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Room_211..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_211,                !- Zone Name
    Room_211_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_210..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -31.6707795064109,       !- Vertex 1 X-coordinate {m}
    -28.7839920616273,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -31.6707795064109,       !- Vertex 2 X-coordinate {m}
    -28.7839920616273,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -30.2892376035131,       !- Vertex 3 X-coordinate {m}
    -33.1551418371994,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -30.2892376035131,       !- Vertex 4 X-coordinate {m}
    -33.1551418371994,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_211..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_211,                !- Zone Name
    Room_211_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face15,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.2892376035131,       !- Vertex 1 X-coordinate {m}
    -33.1551418371994,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -30.2892376035131,       !- Vertex 2 X-coordinate {m}
    -33.1551418371994,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -25.0483468986028,       !- Vertex 3 X-coordinate {m}
    -31.4970565412689,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -25.0483468986028,       !- Vertex 4 X-coordinate {m}
    -31.4970565412689,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_211..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_211,                !- Zone Name
    Room_211_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face14,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.0483468986028,       !- Vertex 1 X-coordinate {m}
    -31.4970565412689,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -25.0483468986028,       !- Vertex 2 X-coordinate {m}
    -31.4970565412689,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -25.5623290082226,       !- Vertex 3 X-coordinate {m}
    -29.8732076559377,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -25.5623290083283,       !- Vertex 4 X-coordinate {m}
    -29.8732076559712,       !- Vertex 4 Y-coordinate {m}
    14.8354238758548;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_211..Face3,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_211,                !- Zone Name
    Room_211_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -26.431943778615,        !- Vertex 1 X-coordinate {m}
    -27.1257910646994,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -26.431943778615,        !- Vertex 2 X-coordinate {m}
    -27.1257910646994,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -31.6707795064109,       !- Vertex 3 X-coordinate {m}
    -28.7839920616273,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -31.6707795064109,       !- Vertex 4 X-coordinate {m}
    -28.7839920616273,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_211..Face4,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_211,                !- Zone Name
    Room_211_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.5623290083283,       !- Vertex 1 X-coordinate {m}
    -29.8732076559712,       !- Vertex 1 Y-coordinate {m}
    14.8354238758548,        !- Vertex 1 Z-coordinate {m}
    -25.5623290082226,       !- Vertex 2 X-coordinate {m}
    -29.8732076559377,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -26.431943778615,        !- Vertex 3 X-coordinate {m}
    -27.1257910646994,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -26.431943778615,        !- Vertex 4 X-coordinate {m}
    -27.1257910646994,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_211..Floor,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_211,                !- Zone Name
    Room_211_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -26.431943778615,        !- Vertex 1 X-coordinate {m}
    -27.1257910646994,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -25.0483468986028,       !- Vertex 2 X-coordinate {m}
    -31.4970565412689,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -30.2892376035131,       !- Vertex 3 X-coordinate {m}
    -33.1551418371994,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -31.6707795064109,       !- Vertex 4 X-coordinate {m}
    -28.7839920616273,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_211..Ceiling,       !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_211,                !- Zone Name
    Room_211_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -31.6707795064109,       !- Vertex 1 X-coordinate {m}
    -28.7839920616273,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -30.2892376035131,       !- Vertex 2 X-coordinate {m}
    -33.1551418371994,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -25.0483468986028,       !- Vertex 3 X-coordinate {m}
    -31.4970565412689,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -26.431943778615,        !- Vertex 4 X-coordinate {m}
    -27.1257910646994,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_213..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_213,                !- Zone Name
    Room_213_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face13,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.2633978872006,       !- Vertex 1 X-coordinate {m}
    -34.5159035010759,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -25.2633978872006,       !- Vertex 2 X-coordinate {m}
    -34.5159035010759,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -29.7878976468607,       !- Vertex 3 X-coordinate {m}
    -35.9378285140295,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -29.7878976468607,       !- Vertex 4 X-coordinate {m}
    -35.9378285140295,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_213..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_213,                !- Zone Name
    Room_213_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_214..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.4613636962282,       !- Vertex 1 X-coordinate {m}
    -39.9784486622114,       !- Vertex 1 Y-coordinate {m}
    14.8354238764869,        !- Vertex 1 Z-coordinate {m}
    -28.4613636962282,       !- Vertex 2 X-coordinate {m}
    -39.9784486622114,       !- Vertex 2 Y-coordinate {m}
    11.5354238765212,        !- Vertex 2 Z-coordinate {m}
    -24.0063221749994,       !- Vertex 3 X-coordinate {m}
    -38.5158603445191,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -24.0063221749994,       !- Vertex 4 X-coordinate {m}
    -38.5158603445191,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_213..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_213,                !- Zone Name
    Room_213_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_213bis..Face0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.0063221749994,       !- Vertex 1 X-coordinate {m}
    -38.5158603445191,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -24.0063221749994,       !- Vertex 2 X-coordinate {m}
    -38.5158603445191,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -25.2633978872006,       !- Vertex 3 X-coordinate {m}
    -34.5159035010759,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -25.2633978872006,       !- Vertex 4 X-coordinate {m}
    -34.5159035010759,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_213..Face3,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_213,                !- Zone Name
    Room_213_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29.7878976468607,       !- Vertex 1 X-coordinate {m}
    -35.9378285140295,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -29.7878976468607,       !- Vertex 2 X-coordinate {m}
    -35.9378285140295,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -28.4613636962282,       !- Vertex 3 X-coordinate {m}
    -39.9784486622114,       !- Vertex 3 Y-coordinate {m}
    11.5354238765212,        !- Vertex 3 Z-coordinate {m}
    -28.4613636962282,       !- Vertex 4 X-coordinate {m}
    -39.9784486622114,       !- Vertex 4 Y-coordinate {m}
    14.8354238764869;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_213..Floor,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_213,                !- Zone Name
    Room_213_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.2633978872006,       !- Vertex 1 X-coordinate {m}
    -34.5159035010759,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -24.0063221749994,       !- Vertex 2 X-coordinate {m}
    -38.5158603445191,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -28.4613636962282,       !- Vertex 3 X-coordinate {m}
    -39.9784486622114,       !- Vertex 3 Y-coordinate {m}
    11.5354238765212,        !- Vertex 3 Z-coordinate {m}
    -29.7878976468607,       !- Vertex 4 X-coordinate {m}
    -35.9378285140295,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_213..Ceiling,       !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_213,                !- Zone Name
    Room_213_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29.7878976468607,       !- Vertex 1 X-coordinate {m}
    -35.9378285140295,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -28.4613636962282,       !- Vertex 2 X-coordinate {m}
    -39.9784486622114,       !- Vertex 2 Y-coordinate {m}
    14.8354238764869,        !- Vertex 2 Z-coordinate {m}
    -24.0063221749994,       !- Vertex 3 X-coordinate {m}
    -38.5158603445191,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -25.2633978872006,       !- Vertex 4 X-coordinate {m}
    -34.5159035010759,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_213bis..Face0,      !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_213bis,             !- Zone Name
    Room_213bis_Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_213..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.2633978872006,       !- Vertex 1 X-coordinate {m}
    -34.5159035010759,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -25.2633978872006,       !- Vertex 2 X-coordinate {m}
    -34.5159035010759,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -24.0063221749994,       !- Vertex 3 X-coordinate {m}
    -38.5158603445191,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -24.0063221749994,       !- Vertex 4 X-coordinate {m}
    -38.5158603445191,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_213bis..Face1,      !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_213bis,             !- Zone Name
    Room_213bis_Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face12,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -22.28887214392,         !- Vertex 1 X-coordinate {m}
    -33.5810924100254,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -22.28887214392,         !- Vertex 2 X-coordinate {m}
    -33.5810924100254,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -25.2633978872006,       !- Vertex 3 X-coordinate {m}
    -34.5159035010759,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -25.2633978872006,       !- Vertex 4 X-coordinate {m}
    -34.5159035010759,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_213bis..Face2,      !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_213bis,             !- Zone Name
    Room_213bis_Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_214..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.0063221749994,       !- Vertex 1 X-coordinate {m}
    -38.5158603445191,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -24.0063221749994,       !- Vertex 2 X-coordinate {m}
    -38.5158603445191,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -20.9935123552247,       !- Vertex 3 X-coordinate {m}
    -37.526756105249,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -20.9935123512666,       !- Vertex 4 X-coordinate {m}
    -37.5267561043177,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_213bis..Face3,      !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_213bis,             !- Zone Name
    Room_213bis_Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -20.9935123512666,       !- Vertex 1 X-coordinate {m}
    -37.5267561043177,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -20.9935123552247,       !- Vertex 2 X-coordinate {m}
    -37.526756105249,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -22.28887214392,         !- Vertex 3 X-coordinate {m}
    -33.5810924100254,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -22.28887214392,         !- Vertex 4 X-coordinate {m}
    -33.5810924100254,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_213bis..Floor,      !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_213bis,             !- Zone Name
    Room_213bis_Space,       !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -22.28887214392,         !- Vertex 1 X-coordinate {m}
    -33.5810924100254,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -20.9935123552247,       !- Vertex 2 X-coordinate {m}
    -37.526756105249,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -24.0063221749994,       !- Vertex 3 X-coordinate {m}
    -38.5158603445191,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -25.2633978872006,       !- Vertex 4 X-coordinate {m}
    -34.5159035010759,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_213bis..Ceiling,    !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_213bis,             !- Zone Name
    Room_213bis_Space,       !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.2633978872006,       !- Vertex 1 X-coordinate {m}
    -34.5159035010759,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -24.0063221749994,       !- Vertex 2 X-coordinate {m}
    -38.5158603445191,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -20.9935123512666,       !- Vertex 3 X-coordinate {m}
    -37.5267561043177,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -22.28887214392,         !- Vertex 4 X-coordinate {m}
    -33.5810924100254,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_214..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_214,                !- Zone Name
    Room_214_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_213bis..Face2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -20.9935123512666,       !- Vertex 1 X-coordinate {m}
    -37.5267561043177,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -20.9935123552247,       !- Vertex 2 X-coordinate {m}
    -37.526756105249,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -24.0063221749994,       !- Vertex 3 X-coordinate {m}
    -38.5158603445191,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -24.0063221749994,       !- Vertex 4 X-coordinate {m}
    -38.5158603445191,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_214..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_214,                !- Zone Name
    Room_214_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_213..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.0063221749994,       !- Vertex 1 X-coordinate {m}
    -38.5158603445191,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -24.0063221749994,       !- Vertex 2 X-coordinate {m}
    -38.5158603445191,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -28.4613636966939,       !- Vertex 3 X-coordinate {m}
    -39.9784486622114,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -28.4613636962282,       !- Vertex 4 X-coordinate {m}
    -39.9784486622114,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_214..Face2,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_214,                !- Zone Name
    Room_214_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -20.9935123552247,       !- Vertex 1 X-coordinate {m}
    -37.526756105249,        !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -19.4183176504127,       !- Vertex 2 X-coordinate {m}
    -42.3247965055082,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -26.8861689887387,       !- Vertex 3 X-coordinate {m}
    -44.776489057814,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -28.4613636966939,       !- Vertex 4 X-coordinate {m}
    -39.9784486622114,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_214..Face3,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_214,                !- Zone Name
    Room_214_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -26.8861689887387,       !- Vertex 1 X-coordinate {m}
    -44.776489057814,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -26.8861689887387,       !- Vertex 2 X-coordinate {m}
    -44.776489057814,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -19.4183176504127,       !- Vertex 3 X-coordinate {m}
    -42.3247965055082,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -19.4183176504127,       !- Vertex 4 X-coordinate {m}
    -42.3247965055082,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_214..Face4,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_214,                !- Zone Name
    Room_214_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.4613636962282,       !- Vertex 1 X-coordinate {m}
    -39.9784486622114,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -26.8861689887387,       !- Vertex 2 X-coordinate {m}
    -44.776489057814,        !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -19.4183176504127,       !- Vertex 3 X-coordinate {m}
    -42.3247965055082,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -20.9935123512666,       !- Vertex 4 X-coordinate {m}
    -37.5267561043177,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_214..Face5,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_214,                !- Zone Name
    Room_214_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.4613636962282,       !- Vertex 1 X-coordinate {m}
    -39.9784486622114,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -28.4613636966939,       !- Vertex 2 X-coordinate {m}
    -39.9784486622114,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -26.8861689887387,       !- Vertex 3 X-coordinate {m}
    -44.776489057814,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -26.8861689887387,       !- Vertex 4 X-coordinate {m}
    -44.776489057814,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_214..Face6,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_214,                !- Zone Name
    Room_214_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -19.4183176504127,       !- Vertex 1 X-coordinate {m}
    -42.3247965055082,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -19.4183176504127,       !- Vertex 2 X-coordinate {m}
    -42.3247965055082,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -20.9935123552247,       !- Vertex 3 X-coordinate {m}
    -37.526756105249,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -20.9935123512666,       !- Vertex 4 X-coordinate {m}
    -37.5267561043177,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_216..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_216,                !- Zone Name
    Room_216_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_215..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -42.5041098611806,       !- Vertex 1 X-coordinate {m}
    -44.4379156420503,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -42.5041098611806,       !- Vertex 2 X-coordinate {m}
    -44.4379156420503,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -43.7519293516786,       !- Vertex 3 X-coordinate {m}
    -40.0943804981683,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -43.7519293516786,       !- Vertex 4 X-coordinate {m}
    -40.0943804981683,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_216..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_216,                !- Zone Name
    Room_216_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face11,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -43.7519293516786,       !- Vertex 1 X-coordinate {m}
    -40.0943804981683,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -43.7519293516786,       !- Vertex 2 X-coordinate {m}
    -40.0943804981683,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -51.2728503984078,       !- Vertex 3 X-coordinate {m}
    -42.1545577014361,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -51.2728503984078,       !- Vertex 4 X-coordinate {m}
    -42.1545577014361,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_216..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_216,                !- Zone Name
    Room_216_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_217..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -51.2728503984078,       !- Vertex 1 X-coordinate {m}
    -42.1545577014361,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -51.2728503984078,       !- Vertex 2 X-coordinate {m}
    -42.1545577014361,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -50.240123111024,        !- Vertex 3 X-coordinate {m}
    -46.5239091601718,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -50.240123111024,        !- Vertex 4 X-coordinate {m}
    -46.5239091601718,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_216..Face3,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_216,                !- Zone Name
    Room_216_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -46.3717151496936,       !- Vertex 1 X-coordinate {m}
    -45.4823094133783,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -46.3717151496936,       !- Vertex 2 X-coordinate {m}
    -45.4823094133783,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -42.5041098611806,       !- Vertex 3 X-coordinate {m}
    -44.4379156420503,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -42.5041098611806,       !- Vertex 4 X-coordinate {m}
    -44.4379156420503,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_216..Face4,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_216,                !- Zone Name
    Room_216_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -50.240123111024,        !- Vertex 1 X-coordinate {m}
    -46.5239091601718,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -50.240123111024,        !- Vertex 2 X-coordinate {m}
    -46.5239091601718,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -46.3717151496936,       !- Vertex 3 X-coordinate {m}
    -45.4823094133783,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -46.3717151496936,       !- Vertex 4 X-coordinate {m}
    -45.4823094133783,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_216..Face5,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_216,                !- Zone Name
    Room_216_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -43.7519293516786,       !- Vertex 1 X-coordinate {m}
    -40.0943804981683,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -42.5041098611806,       !- Vertex 2 X-coordinate {m}
    -44.4379156420503,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -46.3717151496936,       !- Vertex 3 X-coordinate {m}
    -45.4823094133783,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -50.240123111024,        !- Vertex 4 X-coordinate {m}
    -46.5239091601718,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874,        !- Vertex 4 Z-coordinate {m}
    -51.2728503984078,       !- Vertex 5 X-coordinate {m}
    -42.1545577014361,       !- Vertex 5 Y-coordinate {m}
    11.5354238758874;        !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_216..Face6,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_216,                !- Zone Name
    Room_216_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -51.2728503984078,       !- Vertex 1 X-coordinate {m}
    -42.1545577014361,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -50.240123111024,        !- Vertex 2 X-coordinate {m}
    -46.5239091601718,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -46.3717151496936,       !- Vertex 3 X-coordinate {m}
    -45.4823094133783,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -42.5041098611806,       !- Vertex 4 X-coordinate {m}
    -44.4379156420503,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874,        !- Vertex 4 Z-coordinate {m}
    -43.7519293516786,       !- Vertex 5 X-coordinate {m}
    -40.0943804981683,       !- Vertex 5 Y-coordinate {m}
    14.8354238758874;        !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_206..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_206,                !- Zone Name
    Room_206_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_205..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.0620675912038,       !- Vertex 1 X-coordinate {m}
    -34.868558203106,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -53.0620675912038,       !- Vertex 2 X-coordinate {m}
    -34.868558203106,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -51.966972465944,        !- Vertex 3 X-coordinate {m}
    -39.5903656680633,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -51.966972465944,        !- Vertex 4 X-coordinate {m}
    -39.5903656680633,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_206..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_206,                !- Zone Name
    Room_206_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face10,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -51.966972465944,        !- Vertex 1 X-coordinate {m}
    -39.5903656680633,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -51.966972465944,        !- Vertex 2 X-coordinate {m}
    -39.5903656680633,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -46.268063407592,        !- Vertex 3 X-coordinate {m}
    -38.0888441822056,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -46.268063407592,        !- Vertex 4 X-coordinate {m}
    -38.0888441822056,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_206..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_206,                !- Zone Name
    Room_206_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_207..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -46.268063407592,        !- Vertex 1 X-coordinate {m}
    -38.0888441822056,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -46.268063407592,        !- Vertex 2 X-coordinate {m}
    -38.0888441822056,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -47.6430070728208,       !- Vertex 3 X-coordinate {m}
    -33.4349598579604,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -47.6430070728208,       !- Vertex 4 X-coordinate {m}
    -33.4349598579604,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_206..Face3,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_206,                !- Zone Name
    Room_206_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -47.6430070728208,       !- Vertex 1 X-coordinate {m}
    -33.4349598579604,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -46.268063407592,        !- Vertex 2 X-coordinate {m}
    -38.0888441822056,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -51.966972465944,        !- Vertex 3 X-coordinate {m}
    -39.5903656680633,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -53.0620675912038,       !- Vertex 4 X-coordinate {m}
    -34.868558203106,        !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_206..Face4,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_206,                !- Zone Name
    Room_206_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.0620675912038,       !- Vertex 1 X-coordinate {m}
    -34.868558203106,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -51.966972465944,        !- Vertex 2 X-coordinate {m}
    -39.5903656680633,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -46.268063407592,        !- Vertex 3 X-coordinate {m}
    -38.0888441822056,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -47.6430070728208,       !- Vertex 4 X-coordinate {m}
    -33.4349598579604,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_206..Face5,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_206,                !- Zone Name
    Room_206_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -47.6430070728208,       !- Vertex 1 X-coordinate {m}
    -33.4349598579604,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -47.6430070728208,       !- Vertex 2 X-coordinate {m}
    -33.4349598579604,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -53.0620675912038,       !- Vertex 3 X-coordinate {m}
    -34.868558203106,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -53.0620675912038,       !- Vertex 4 X-coordinate {m}
    -34.868558203106,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_217..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_217,                !- Zone Name
    Room_217_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_216..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -50.240123111024,        !- Vertex 1 X-coordinate {m}
    -46.5239091601718,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -50.240123111024,        !- Vertex 2 X-coordinate {m}
    -46.5239091601718,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -51.2728503984078,       !- Vertex 3 X-coordinate {m}
    -42.1545577014361,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -51.2728503984078,       !- Vertex 4 X-coordinate {m}
    -42.1545577014361,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_217..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_217,                !- Zone Name
    Room_217_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_WC1..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -57.1847857790678,       !- Vertex 1 X-coordinate {m}
    -43.4380875558157,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -57.1847857790678,       !- Vertex 2 X-coordinate {m}
    -43.4380875558157,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -56.3187348816688,       !- Vertex 3 X-coordinate {m}
    -47.4574918013562,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -56.318734881436,        !- Vertex 4 X-coordinate {m}
    -47.4574918013562,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_217..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_217,                !- Zone Name
    Room_217_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -51.2728503984078,       !- Vertex 1 X-coordinate {m}
    -42.1545577014361,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -51.2728503984078,       !- Vertex 2 X-coordinate {m}
    -42.1545577014361,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -57.1847857790678,       !- Vertex 3 X-coordinate {m}
    -43.4380875558157,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -57.1847857790678,       !- Vertex 4 X-coordinate {m}
    -43.4380875558157,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_217..Face3,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_217,                !- Zone Name
    Room_217_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -55.9668560439865,       !- Vertex 1 X-coordinate {m}
    -47.8286546126504,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -55.9668560439865,       !- Vertex 2 X-coordinate {m}
    -47.8286546126504,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -50.240123111024,        !- Vertex 3 X-coordinate {m}
    -46.5239091601718,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -50.240123111024,        !- Vertex 4 X-coordinate {m}
    -46.5239091601718,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_217..Face4,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_217,                !- Zone Name
    Room_217_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -56.318734881436,        !- Vertex 1 X-coordinate {m}
    -47.4574918013562,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -56.3187348816688,       !- Vertex 2 X-coordinate {m}
    -47.4574918013562,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -55.9668560439865,       !- Vertex 3 X-coordinate {m}
    -47.8286546126504,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -55.9668560439865,       !- Vertex 4 X-coordinate {m}
    -47.8286546126504,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_217..Face5,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_217,                !- Zone Name
    Room_217_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -51.2728503984078,       !- Vertex 1 X-coordinate {m}
    -42.1545577014361,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -50.240123111024,        !- Vertex 2 X-coordinate {m}
    -46.5239091601718,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -55.9668560439865,       !- Vertex 3 X-coordinate {m}
    -47.8286546126504,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -56.3187348816688,       !- Vertex 4 X-coordinate {m}
    -47.4574918013562,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874,        !- Vertex 4 Z-coordinate {m}
    -57.1847857790678,       !- Vertex 5 X-coordinate {m}
    -43.4380875558157,       !- Vertex 5 Y-coordinate {m}
    11.5354238758874;        !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_217..Face6,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_217,                !- Zone Name
    Room_217_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -57.1847857790678,       !- Vertex 1 X-coordinate {m}
    -43.4380875558157,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -56.318734881436,        !- Vertex 2 X-coordinate {m}
    -47.4574918013562,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -55.9668560439865,       !- Vertex 3 X-coordinate {m}
    -47.8286546126504,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -50.240123111024,        !- Vertex 4 X-coordinate {m}
    -46.5239091601718,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874,        !- Vertex 4 Z-coordinate {m}
    -51.2728503984078,       !- Vertex 5 X-coordinate {m}
    -42.1545577014361,       !- Vertex 5 Y-coordinate {m}
    14.8354238758874;        !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_222..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_222,                !- Zone Name
    Room_222_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_223..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -61.5924402700881,       !- Vertex 1 X-coordinate {m}
    -72.6014286906023,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -61.5924402700881,       !- Vertex 2 X-coordinate {m}
    -72.6014286906023,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -57.1587002444691,       !- Vertex 3 X-coordinate {m}
    -71.9864054250095,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -57.1587002444691,       !- Vertex 4 X-coordinate {m}
    -71.9864054250095,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_222..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_222,                !- Zone Name
    Room_222_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_220..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -58.1340879213209,       !- Vertex 1 X-coordinate {m}
    -65.0768271565933,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -58.1340879213209,       !- Vertex 2 X-coordinate {m}
    -65.0768271565933,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -62.5896709409687,       !- Vertex 3 X-coordinate {m}
    -65.5173413467158,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -62.5896709409687,       !- Vertex 4 X-coordinate {m}
    -65.5173413467158,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_222..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_222,                !- Zone Name
    Room_222_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -62.5896709409687,       !- Vertex 1 X-coordinate {m}
    -65.5173413467158,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -62.5896709409687,       !- Vertex 2 X-coordinate {m}
    -65.5173413467158,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -61.5924402700881,       !- Vertex 3 X-coordinate {m}
    -72.6014286906023,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -61.5924402700881,       !- Vertex 4 X-coordinate {m}
    -72.6014286906023,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_222..Face3,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_222,                !- Zone Name
    Room_222_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -58.1340879213209,       !- Vertex 1 X-coordinate {m}
    -65.0768271565933,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -57.1587002444691,       !- Vertex 2 X-coordinate {m}
    -71.9864054250095,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -61.5924402700881,       !- Vertex 3 X-coordinate {m}
    -72.6014286906023,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -62.5896709409687,       !- Vertex 4 X-coordinate {m}
    -65.5173413467158,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_222..Face4,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_222,                !- Zone Name
    Room_222_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -57.1587002444691,       !- Vertex 1 X-coordinate {m}
    -71.9864054250095,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -57.1587002444691,       !- Vertex 2 X-coordinate {m}
    -71.9864054250095,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -58.1340879213209,       !- Vertex 3 X-coordinate {m}
    -65.0768271565933,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -58.1340879213209,       !- Vertex 4 X-coordinate {m}
    -65.0768271565933,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_222..Face5,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_222,                !- Zone Name
    Room_222_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -62.5896709409687,       !- Vertex 1 X-coordinate {m}
    -65.5173413467158,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -61.5924402700881,       !- Vertex 2 X-coordinate {m}
    -72.6014286906023,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -57.1587002444691,       !- Vertex 3 X-coordinate {m}
    -71.9864054250095,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -58.1340879213209,       !- Vertex 4 X-coordinate {m}
    -65.0768271565933,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Abst..Face0,        !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Abst,               !- Zone Name
    Room_Abst_Space,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_210..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -40.0080321173561,       !- Vertex 1 X-coordinate {m}
    -36.2268558295939,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -40.0080321173561,       !- Vertex 2 X-coordinate {m}
    -36.2268558295939,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -41.3858444859185,       !- Vertex 3 X-coordinate {m}
    -31.8675062099967,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -41.3858444859185,       !- Vertex 4 X-coordinate {m}
    -31.8675062099967,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Abst..Face1,        !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Abst,               !- Zone Name
    Room_Abst_Space,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -42.585626306213,        !- Vertex 1 X-coordinate {m}
    -37.0023017853994,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -42.585626306213,        !- Vertex 2 X-coordinate {m}
    -37.0023017853994,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -40.0080321173561,       !- Vertex 3 X-coordinate {m}
    -36.2268558295939,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -40.0080321173561,       !- Vertex 4 X-coordinate {m}
    -36.2268558295939,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Abst..Face2,        !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Abst,               !- Zone Name
    Room_Abst_Space,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_207..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -44.0443196708481,       !- Vertex 1 X-coordinate {m}
    -32.4056855237607,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -44.0443196708481,       !- Vertex 2 X-coordinate {m}
    -32.4056855237607,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -42.585626306213,        !- Vertex 3 X-coordinate {m}
    -37.0023017853994,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -42.585626306213,        !- Vertex 4 X-coordinate {m}
    -37.0023017853994,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Abst..Face3,        !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_Abst,               !- Zone Name
    Room_Abst_Space,         !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -41.4571010581828,       !- Vertex 1 X-coordinate {m}
    -31.6420529347409,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -40.0080321173561,       !- Vertex 2 X-coordinate {m}
    -36.2268558295939,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -42.585626306213,        !- Vertex 3 X-coordinate {m}
    -37.0023017853994,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -44.0443196708481,       !- Vertex 4 X-coordinate {m}
    -32.4056855237607,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Abst..Face4,        !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_Abst,               !- Zone Name
    Room_Abst_Space,         !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -41.3858444859185,       !- Vertex 1 X-coordinate {m}
    -31.8675062099967,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -41.3858444859185,       !- Vertex 2 X-coordinate {m}
    -31.8675062099967,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -41.4571010581828,       !- Vertex 3 X-coordinate {m}
    -31.6420529347409,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -41.4571010581828,       !- Vertex 4 X-coordinate {m}
    -31.6420529347409,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Abst..Face5,        !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_Abst,               !- Zone Name
    Room_Abst_Space,         !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -41.4571010581828,       !- Vertex 1 X-coordinate {m}
    -31.6420529347409,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -41.4571010581828,       !- Vertex 2 X-coordinate {m}
    -31.6420529347409,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -44.0443196708481,       !- Vertex 3 X-coordinate {m}
    -32.4056855237607,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -44.0443196708481,       !- Vertex 4 X-coordinate {m}
    -32.4056855237607,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Abst..Face6,        !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_Abst,               !- Zone Name
    Room_Abst_Space,         !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -44.0443196708481,       !- Vertex 1 X-coordinate {m}
    -32.4056855237607,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -42.585626306213,        !- Vertex 2 X-coordinate {m}
    -37.0023017853994,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -40.0080321173561,       !- Vertex 3 X-coordinate {m}
    -36.2268558295939,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -41.4571010581828,       !- Vertex 4 X-coordinate {m}
    -31.6420529347409,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Stairs..Face0,      !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Stairs,             !- Zone Name
    Room_Stairs_Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_WC2..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -70.4776785941212,       !- Vertex 1 X-coordinate {m}
    -57.4012751927125,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -70.4776785941212,       !- Vertex 2 X-coordinate {m}
    -57.4012751927125,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -66.5161114020417,       !- Vertex 3 X-coordinate {m}
    -56.8481157349918,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -66.5161114020417,       !- Vertex 4 X-coordinate {m}
    -56.8481157349918,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Stairs..Face1,      !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Stairs,             !- Zone Name
    Room_Stairs_Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -67.5019824140151,       !- Vertex 1 X-coordinate {m}
    -49.8981786977995,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -67.5019824140151,       !- Vertex 2 X-coordinate {m}
    -49.8981786977995,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -71.9937810861417,       !- Vertex 3 X-coordinate {m}
    -50.5386000818137,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -71.9937810861417,       !- Vertex 4 X-coordinate {m}
    -50.5386000818137,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Stairs..Face2,      !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Stairs,             !- Zone Name
    Room_Stairs_Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -66.5161114020417,       !- Vertex 1 X-coordinate {m}
    -56.8481157349918,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -66.5161114020417,       !- Vertex 2 X-coordinate {m}
    -56.8481157349918,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -67.5019824140151,       !- Vertex 3 X-coordinate {m}
    -49.8981786977995,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -67.5019824140151,       !- Vertex 4 X-coordinate {m}
    -49.8981786977995,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Stairs..Face3,      !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_Stairs,             !- Zone Name
    Room_Stairs_Space,       !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -67.5019824140151,       !- Vertex 1 X-coordinate {m}
    -49.8981786977995,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -66.5161114020417,       !- Vertex 2 X-coordinate {m}
    -56.8481157349918,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -71.0048356373706,       !- Vertex 3 X-coordinate {m}
    -57.4748829065386,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -71.9937810861417,       !- Vertex 4 X-coordinate {m}
    -50.5386000818137,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Stairs..Face4,      !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_Stairs,             !- Zone Name
    Room_Stairs_Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -71.0048356373706,       !- Vertex 1 X-coordinate {m}
    -57.4748829065386,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -71.0048356373706,       !- Vertex 2 X-coordinate {m}
    -57.4748829065386,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -70.4776785941212,       !- Vertex 3 X-coordinate {m}
    -57.4012751927125,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -70.4776785941212,       !- Vertex 4 X-coordinate {m}
    -57.4012751927125,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Stairs..Face5,      !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_Stairs,             !- Zone Name
    Room_Stairs_Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -71.9937810861417,       !- Vertex 1 X-coordinate {m}
    -50.5386000818137,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -71.9937810861417,       !- Vertex 2 X-coordinate {m}
    -50.5386000818137,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -71.0048356373706,       !- Vertex 3 X-coordinate {m}
    -57.4748829065386,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -71.0048356373706,       !- Vertex 4 X-coordinate {m}
    -57.4748829065386,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Stairs..Face6,      !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_Stairs,             !- Zone Name
    Room_Stairs_Space,       !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -71.9937810861417,       !- Vertex 1 X-coordinate {m}
    -50.5386000818137,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -71.0048356373706,       !- Vertex 2 X-coordinate {m}
    -57.4748829065386,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -66.5161114020417,       !- Vertex 3 X-coordinate {m}
    -56.8481157349918,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -67.5019824140151,       !- Vertex 4 X-coordinate {m}
    -49.8981786977995,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_WC1..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_WC1,                !- Zone Name
    Room_WC1_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face24,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -57.1847857790678,       !- Vertex 1 X-coordinate {m}
    -43.4380875558157,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -57.1847857790678,       !- Vertex 2 X-coordinate {m}
    -43.4380875558157,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -60.5685043240343,       !- Vertex 3 X-coordinate {m}
    -44.1727207156394,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -60.5685043239179,       !- Vertex 4 X-coordinate {m}
    -44.1727207165707,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_WC1..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_WC1,                !- Zone Name
    Room_WC1_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Lift..Face0,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -60.5685043239179,       !- Vertex 1 X-coordinate {m}
    -44.1727207165707,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -60.5685043240343,       !- Vertex 2 X-coordinate {m}
    -44.1727207156394,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -59.7540485630422,       !- Vertex 3 X-coordinate {m}
    -48.1647168837983,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -59.7540485631586,       !- Vertex 4 X-coordinate {m}
    -48.164716882867,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_WC1..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_WC1,                !- Zone Name
    Room_WC1_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_217..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -56.318735,              !- Vertex 1 X-coordinate {m}
    -47.457492,              !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -56.318735,              !- Vertex 2 X-coordinate {m}
    -47.457492,              !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -57.184786,              !- Vertex 3 X-coordinate {m}
    -43.438088,              !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -57.184786,              !- Vertex 4 X-coordinate {m}
    -43.438088,              !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_WC1..Face3,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_WC1,                !- Zone Name
    Room_WC1_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -59.754049,              !- Vertex 1 X-coordinate {m}
    -48.164717,              !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -59.754049,              !- Vertex 2 X-coordinate {m}
    -48.164717,              !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -56.318735,              !- Vertex 3 X-coordinate {m}
    -47.457492,              !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -56.318735,              !- Vertex 4 X-coordinate {m}
    -47.457492,              !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_WC1..Floor,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_WC1,                !- Zone Name
    Room_WC1_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -57.1847857790678,       !- Vertex 1 X-coordinate {m}
    -43.4380875558157,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -56.3187348816688,       !- Vertex 2 X-coordinate {m}
    -47.4574918013562,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -59.7540485630422,       !- Vertex 3 X-coordinate {m}
    -48.1647168837983,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -60.5685043240343,       !- Vertex 4 X-coordinate {m}
    -44.1727207156394,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_WC1..Ceiling,       !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_WC1,                !- Zone Name
    Room_WC1_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -60.5685043239179,       !- Vertex 1 X-coordinate {m}
    -44.1727207165707,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -59.7540485631586,       !- Vertex 2 X-coordinate {m}
    -48.164716882867,        !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -56.318734881436,        !- Vertex 3 X-coordinate {m}
    -47.4574918013562,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -57.1847857790678,       !- Vertex 4 X-coordinate {m}
    -43.4380875558157,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_207..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_207,                !- Zone Name
    Room_207_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Abst..Face2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -42.585626306213,        !- Vertex 1 X-coordinate {m}
    -37.0023017853994,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -42.585626306213,        !- Vertex 2 X-coordinate {m}
    -37.0023017853994,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -44.0443196708481,       !- Vertex 3 X-coordinate {m}
    -32.4056855237607,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -44.0443196708481,       !- Vertex 4 X-coordinate {m}
    -32.4056855237607,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_207..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_207,                !- Zone Name
    Room_207_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_206..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -47.6430070729372,       !- Vertex 1 X-coordinate {m}
    -33.4349598579604,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -47.6430070729372,       !- Vertex 2 X-coordinate {m}
    -33.4349598579604,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -46.268063407592,        !- Vertex 3 X-coordinate {m}
    -38.0888441822056,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -46.268063407592,        !- Vertex 4 X-coordinate {m}
    -38.0888441822056,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_207..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_207,                !- Zone Name
    Room_207_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -46.268063407592,        !- Vertex 1 X-coordinate {m}
    -38.0888441822056,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -46.268063407592,        !- Vertex 2 X-coordinate {m}
    -38.0888441822056,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -42.585626306213,        !- Vertex 3 X-coordinate {m}
    -37.0023017853994,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -42.585626306213,        !- Vertex 4 X-coordinate {m}
    -37.0023017853994,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_207..Face3,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_207,                !- Zone Name
    Room_207_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -44.0443196708481,       !- Vertex 1 X-coordinate {m}
    -32.4056855237607,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -42.585626306213,        !- Vertex 2 X-coordinate {m}
    -37.0023017853994,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -46.268063407592,        !- Vertex 3 X-coordinate {m}
    -38.0888441822056,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -47.6430070729372,       !- Vertex 4 X-coordinate {m}
    -33.4349598579604,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_207..Face4,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_207,                !- Zone Name
    Room_207_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -44.0443196708481,       !- Vertex 1 X-coordinate {m}
    -32.4056855237607,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -44.0443196708481,       !- Vertex 2 X-coordinate {m}
    -32.4056855237607,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -47.6430070729372,       !- Vertex 3 X-coordinate {m}
    -33.4349598579604,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -47.6430070729372,       !- Vertex 4 X-coordinate {m}
    -33.4349598579604,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_207..Face5,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_207,                !- Zone Name
    Room_207_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -47.6430070729372,       !- Vertex 1 X-coordinate {m}
    -33.4349598579604,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -46.268063407592,        !- Vertex 2 X-coordinate {m}
    -38.0888441822056,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -42.585626306213,        !- Vertex 3 X-coordinate {m}
    -37.0023017853994,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -44.0443196708481,       !- Vertex 4 X-coordinate {m}
    -32.4056855237607,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Lift..Face0,        !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Lift,               !- Zone Name
    Room_Lift_Space,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_WC1..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -59.7540485630422,       !- Vertex 1 X-coordinate {m}
    -48.1647168837983,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -59.7540485630422,       !- Vertex 2 X-coordinate {m}
    -48.1647168837983,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -60.5685043240343,       !- Vertex 3 X-coordinate {m}
    -44.1727207156394,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -60.5685043240343,       !- Vertex 4 X-coordinate {m}
    -44.1727207156394,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Lift..Face1,        !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Lift,               !- Zone Name
    Room_Lift_Space,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -60.5685043240343,       !- Vertex 1 X-coordinate {m}
    -44.1727207156394,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -60.5685043240343,       !- Vertex 2 X-coordinate {m}
    -44.1727207156394,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -62.3305547879687,       !- Vertex 3 X-coordinate {m}
    -44.555276382019,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -62.3305547879687,       !- Vertex 4 X-coordinate {m}
    -44.555276382019,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Lift..Face2,        !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Lift,               !- Zone Name
    Room_Lift_Space,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -62.3305547879687,       !- Vertex 1 X-coordinate {m}
    -44.555276382019,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -62.3305547879687,       !- Vertex 2 X-coordinate {m}
    -44.555276382019,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -61.4756683376296,       !- Vertex 3 X-coordinate {m}
    -48.5249032082532,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -61.4756683376296,       !- Vertex 4 X-coordinate {m}
    -48.5249032082532,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Lift..Floor,        !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_Lift,               !- Zone Name
    Room_Lift_Space,         !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -60.5685043240343,       !- Vertex 1 X-coordinate {m}
    -44.1727207156394,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -59.7540485630422,       !- Vertex 2 X-coordinate {m}
    -48.1647168837983,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -61.4756683376296,       !- Vertex 3 X-coordinate {m}
    -48.5249032082532,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -62.3305547879687,       !- Vertex 4 X-coordinate {m}
    -44.555276382019,        !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Lift..Face3,        !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_Lift,               !- Zone Name
    Room_Lift_Space,         !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -61.4756683376296,       !- Vertex 1 X-coordinate {m}
    -48.5249032082532,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -61.4756683376296,       !- Vertex 2 X-coordinate {m}
    -48.5249032082532,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -59.7540485630422,       !- Vertex 3 X-coordinate {m}
    -48.1647168837983,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -59.7540485630422,       !- Vertex 4 X-coordinate {m}
    -48.1647168837983,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Lift..Ceiling,      !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_Lift,               !- Zone Name
    Room_Lift_Space,         !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -62.3305547879687,       !- Vertex 1 X-coordinate {m}
    -44.555276382019,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -61.4756683376296,       !- Vertex 2 X-coordinate {m}
    -48.5249032082532,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -59.7540485630422,       !- Vertex 3 X-coordinate {m}
    -48.1647168837983,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -60.5685043240343,       !- Vertex 4 X-coordinate {m}
    -44.1727207156394,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Technik..Face0,     !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Technik,            !- Zone Name
    Room_Technik_Space,      !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_219..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -63.8682732688873,       !- Vertex 1 X-coordinate {m}
    -56.4344572827716,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.8682732688873,       !- Vertex 2 X-coordinate {m}
    -56.4344572827716,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -60.2573709448012,       !- Vertex 3 X-coordinate {m}
    -55.9451100782056,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -60.2573709448012,       !- Vertex 4 X-coordinate {m}
    -55.9451100782056,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Technik..Face1,     !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Technik,            !- Zone Name
    Room_Technik_Space,      !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -64.6384472174947,       !- Vertex 1 X-coordinate {m}
    -49.2047004692752,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -64.6384472174947,       !- Vertex 2 X-coordinate {m}
    -49.2047004692752,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.8682732688873,       !- Vertex 3 X-coordinate {m}
    -56.4344572827716,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -63.8682732688873,       !- Vertex 4 X-coordinate {m}
    -56.4344572827716,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Technik..Face2,     !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Technik,            !- Zone Name
    Room_Technik_Space,      !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -61.4756683376296,       !- Vertex 1 X-coordinate {m}
    -48.5249032082532,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -61.4756683376296,       !- Vertex 2 X-coordinate {m}
    -48.5249032082532,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -64.6384472174947,       !- Vertex 3 X-coordinate {m}
    -49.2047004692752,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -64.6384472174947,       !- Vertex 4 X-coordinate {m}
    -49.2047004692752,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Technik..Face3,     !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_Technik,            !- Zone Name
    Room_Technik_Space,      !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -61.4756683376296,       !- Vertex 1 X-coordinate {m}
    -48.5249032082532,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -60.2573709448012,       !- Vertex 2 X-coordinate {m}
    -55.9451100782056,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.8682732688873,       !- Vertex 3 X-coordinate {m}
    -56.4344572827716,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -64.6384472174947,       !- Vertex 4 X-coordinate {m}
    -49.2047004692752,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Technik..Face4,     !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_Technik,            !- Zone Name
    Room_Technik_Space,      !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -60.2573709448012,       !- Vertex 1 X-coordinate {m}
    -55.9451100782056,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -60.2573709448012,       !- Vertex 2 X-coordinate {m}
    -55.9451100782056,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -61.4756683376296,       !- Vertex 3 X-coordinate {m}
    -48.5249032082532,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -61.4756683376296,       !- Vertex 4 X-coordinate {m}
    -48.5249032082532,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Technik..Face5,     !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_Technik,            !- Zone Name
    Room_Technik_Space,      !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -64.6384472174947,       !- Vertex 1 X-coordinate {m}
    -49.2047004692752,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.8682732688873,       !- Vertex 2 X-coordinate {m}
    -56.4344572827716,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -60.2573709448012,       !- Vertex 3 X-coordinate {m}
    -55.9451100782056,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -61.4756683376296,       !- Vertex 4 X-coordinate {m}
    -48.5249032082532,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face0,    !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Technik..Face1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -63.8682732688873,       !- Vertex 1 X-coordinate {m}
    -56.4344572827716,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.8682732688873,       !- Vertex 2 X-coordinate {m}
    -56.4344572827716,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -64.6384472174947,       !- Vertex 3 X-coordinate {m}
    -49.2047004692752,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -64.6384472174947,       !- Vertex 4 X-coordinate {m}
    -49.2047004692752,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face1,    !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Technik..Face2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -64.6384472174947,       !- Vertex 1 X-coordinate {m}
    -49.2047004692752,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -64.6384472174947,       !- Vertex 2 X-coordinate {m}
    -49.2047004692752,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -61.4756683376296,       !- Vertex 3 X-coordinate {m}
    -48.5249032082532,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -61.4756683376296,       !- Vertex 4 X-coordinate {m}
    -48.5249032082532,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face10,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_206..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -46.268063407592,        !- Vertex 1 X-coordinate {m}
    -38.0888441822056,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -46.268063407592,        !- Vertex 2 X-coordinate {m}
    -38.0888441822056,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -51.966972465944,        !- Vertex 3 X-coordinate {m}
    -39.5903656680633,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -51.966972465944,        !- Vertex 4 X-coordinate {m}
    -39.5903656680633,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face11,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_216..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -51.2728503984078,       !- Vertex 1 X-coordinate {m}
    -42.1545577014361,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -51.2728503984078,       !- Vertex 2 X-coordinate {m}
    -42.1545577014361,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -43.7519293516786,       !- Vertex 3 X-coordinate {m}
    -40.0943804981683,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -43.7519293516786,       !- Vertex 4 X-coordinate {m}
    -40.0943804981683,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face12,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_213bis..Face1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.2633978872288,       !- Vertex 1 X-coordinate {m}
    -34.515903500986,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -25.2633978872288,       !- Vertex 2 X-coordinate {m}
    -34.515903500986,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -22.28887214392,         !- Vertex 3 X-coordinate {m}
    -33.5810924100254,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -22.28887214392,         !- Vertex 4 X-coordinate {m}
    -33.5810924100254,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face13,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_213..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29.7878976468607,       !- Vertex 1 X-coordinate {m}
    -35.9378285140295,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -29.7878976468607,       !- Vertex 2 X-coordinate {m}
    -35.9378285140295,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -25.2633978872288,       !- Vertex 3 X-coordinate {m}
    -34.515903500986,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -25.2633978872288,       !- Vertex 4 X-coordinate {m}
    -34.515903500986,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face14,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_211..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.5623290083283,       !- Vertex 1 X-coordinate {m}
    -29.8732076559712,       !- Vertex 1 Y-coordinate {m}
    14.8354238758548,        !- Vertex 1 Z-coordinate {m}
    -25.5623290083283,       !- Vertex 2 X-coordinate {m}
    -29.8732076559712,       !- Vertex 2 Y-coordinate {m}
    11.5354238758548,        !- Vertex 2 Z-coordinate {m}
    -25.0483468986028,       !- Vertex 3 X-coordinate {m}
    -31.4970565412689,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -25.0483468986028,       !- Vertex 4 X-coordinate {m}
    -31.4970565412689,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face15,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_211..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.0483468986028,       !- Vertex 1 X-coordinate {m}
    -31.4970565412689,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -25.0483468986028,       !- Vertex 2 X-coordinate {m}
    -31.4970565412689,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -30.2892376035131,       !- Vertex 3 X-coordinate {m}
    -33.1551418371994,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -30.2892376032452,       !- Vertex 4 X-coordinate {m}
    -33.1551418371147,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face16,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_210..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.2892376032452,       !- Vertex 1 X-coordinate {m}
    -33.1551418371147,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -30.2892376035131,       !- Vertex 2 X-coordinate {m}
    -33.1551418371994,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -40.0071928927548,       !- Vertex 3 X-coordinate {m}
    -36.2296564480001,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -40.0071928924987,       !- Vertex 4 X-coordinate {m}
    -36.2296564479234,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face17,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_205..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -51.966972465944,        !- Vertex 1 X-coordinate {m}
    -39.5903656680633,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -51.966972465944,        !- Vertex 2 X-coordinate {m}
    -39.5903656680633,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -57.5782732201884,       !- Vertex 3 X-coordinate {m}
    -40.8373972971488,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -57.5782732201884,       !- Vertex 4 X-coordinate {m}
    -40.8373972971488,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face18,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_204..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -57.5782732201884,       !- Vertex 1 X-coordinate {m}
    -40.8373972971488,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -57.5782732201884,       !- Vertex 2 X-coordinate {m}
    -40.8373972971488,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -61.2614230963779,       !- Vertex 3 X-coordinate {m}
    -41.600885492054,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -61.2614230963779,       !- Vertex 4 X-coordinate {m}
    -41.600885492054,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face19,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_203..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -61.2614230963779,       !- Vertex 1 X-coordinate {m}
    -41.600885492054,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -61.2614230963779,       !- Vertex 2 X-coordinate {m}
    -41.600885492054,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -65.130438501216,        !- Vertex 3 X-coordinate {m}
    -42.3058325743798,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -65.130438501216,        !- Vertex 4 X-coordinate {m}
    -42.3058325743798,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face2,    !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Lift..Face2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -61.4756683376296,       !- Vertex 1 X-coordinate {m}
    -48.5249032082532,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -61.4756683376296,       !- Vertex 2 X-coordinate {m}
    -48.5249032082532,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -62.3305547879687,       !- Vertex 3 X-coordinate {m}
    -44.555276382019,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -62.3305547879687,       !- Vertex 4 X-coordinate {m}
    -44.555276382019,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face20,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_202..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -65.130438501216,        !- Vertex 1 X-coordinate {m}
    -42.3058325743798,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -65.130438501216,        !- Vertex 2 X-coordinate {m}
    -42.3058325743798,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -68.919468025994,        !- Vertex 3 X-coordinate {m}
    -42.8614688303817,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -68.919468025994,        !- Vertex 4 X-coordinate {m}
    -42.8614688303817,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face21,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_201..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -68.919468025994,        !- Vertex 1 X-coordinate {m}
    -42.8614688303817,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -68.919468025994,        !- Vertex 2 X-coordinate {m}
    -42.8614688303817,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -74.5351378982565,       !- Vertex 3 X-coordinate {m}
    -43.6031947576005,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -74.5351378982565,       !- Vertex 4 X-coordinate {m}
    -43.6031947576005,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face22,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_225..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -65.9224624398309,       !- Vertex 1 X-coordinate {m}
    -61.0330677807827,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -65.9224624398309,       !- Vertex 2 X-coordinate {m}
    -61.0330677807827,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 3 X-coordinate {m}
    -72.9673037950445,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 4 X-coordinate {m}
    -72.9673037950445,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face23,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_WC2..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -66.5161114020417,       !- Vertex 1 X-coordinate {m}
    -56.8481157349918,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -66.5161114020417,       !- Vertex 2 X-coordinate {m}
    -56.8481157349918,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -65.9224624398309,       !- Vertex 3 X-coordinate {m}
    -61.0330677807827,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -65.9224624398309,       !- Vertex 4 X-coordinate {m}
    -61.0330677807827,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face24,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_WC1..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -60.5685043240066,       !- Vertex 1 X-coordinate {m}
    -44.1727207161623,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -60.5685043239246,       !- Vertex 2 X-coordinate {m}
    -44.1727207161445,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -57.1847857790678,       !- Vertex 3 X-coordinate {m}
    -43.4380875558157,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -57.1847857790678,       !- Vertex 4 X-coordinate {m}
    -43.4380875558157,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face25,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_215..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -43.7519293516786,       !- Vertex 1 X-coordinate {m}
    -40.0943804981683,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -43.7519293516786,       !- Vertex 2 X-coordinate {m}
    -40.0943804981683,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -39.9162551664892,       !- Vertex 3 X-coordinate {m}
    -38.9147687230755,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -39.9162551664892,       !- Vertex 4 X-coordinate {m}
    -38.9147687230755,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face26,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_223..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -64.2300560956034,       !- Vertex 1 X-coordinate {m}
    -72.9673037950445,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 2 X-coordinate {m}
    -72.9673037950445,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -61.5924402700881,       !- Vertex 3 X-coordinate {m}
    -72.6014286906023,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -61.5924402700881,       !- Vertex 4 X-coordinate {m}
    -72.6014286906023,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face27,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_219..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -63.1254679707023,       !- Vertex 1 X-coordinate {m}
    -61.549739002486,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.1254679707023,       !- Vertex 2 X-coordinate {m}
    -61.549739002486,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.8682732688873,       !- Vertex 3 X-coordinate {m}
    -56.4344572827716,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -63.8682732688873,       !- Vertex 4 X-coordinate {m}
    -56.4344572827716,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face28,   !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_220..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -62.5896709409664,       !- Vertex 1 X-coordinate {m}
    -65.5173413467319,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -62.5896709409664,       !- Vertex 2 X-coordinate {m}
    -65.5173413467319,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.1254679707023,       !- Vertex 3 X-coordinate {m}
    -61.549739002486,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -63.1254679707023,       !- Vertex 4 X-coordinate {m}
    -61.549739002486,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face29,   !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -23.4314297779607,       !- Vertex 1 X-coordinate {m}
    -29.0195878299449,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -22.28887214392,         !- Vertex 2 X-coordinate {m}
    -33.5810924100254,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -29.7878976468607,       !- Vertex 3 X-coordinate {m}
    -35.9378285140295,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -39.9162551664892,       !- Vertex 4 X-coordinate {m}
    -38.9147687230755,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874,        !- Vertex 4 Z-coordinate {m}
    -43.7519293516786,       !- Vertex 5 X-coordinate {m}
    -40.0943804981683,       !- Vertex 5 Y-coordinate {m}
    11.5354238758874,        !- Vertex 5 Z-coordinate {m}
    -51.2728503984078,       !- Vertex 6 X-coordinate {m}
    -42.1545577014361,       !- Vertex 6 Y-coordinate {m}
    11.5354238758874,        !- Vertex 6 Z-coordinate {m}
    -62.3305547879687,       !- Vertex 7 X-coordinate {m}
    -44.555276382019,        !- Vertex 7 Y-coordinate {m}
    11.5354238758874,        !- Vertex 7 Z-coordinate {m}
    -61.4756683376296,       !- Vertex 8 X-coordinate {m}
    -48.5249032082532,       !- Vertex 8 Y-coordinate {m}
    11.5354238758874,        !- Vertex 8 Z-coordinate {m}
    -64.6384472174947,       !- Vertex 9 X-coordinate {m}
    -49.2047004692752,       !- Vertex 9 Y-coordinate {m}
    11.5354238758874,        !- Vertex 9 Z-coordinate {m}
    -63.8682732688873,       !- Vertex 10 X-coordinate {m}
    -56.4344572827716,       !- Vertex 10 Y-coordinate {m}
    11.5354238758874,        !- Vertex 10 Z-coordinate {m}
    -63.1254679707023,       !- Vertex 11 X-coordinate {m}
    -61.549739002486,        !- Vertex 11 Y-coordinate {m}
    11.5354238758874,        !- Vertex 11 Z-coordinate {m}
    -62.5896709409664,       !- Vertex 12 X-coordinate {m}
    -65.5173413467319,       !- Vertex 12 Y-coordinate {m}
    11.5354238758874,        !- Vertex 12 Z-coordinate {m}
    -61.5924402700881,       !- Vertex 13 X-coordinate {m}
    -72.6014286906023,       !- Vertex 13 Y-coordinate {m}
    11.5354238758874,        !- Vertex 13 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 14 X-coordinate {m}
    -72.9673037950445,       !- Vertex 14 Y-coordinate {m}
    11.5354238758874,        !- Vertex 14 Z-coordinate {m}
    -67.5019824140151,       !- Vertex 15 X-coordinate {m}
    -49.8981786977995,       !- Vertex 15 Y-coordinate {m}
    11.5354238758874,        !- Vertex 15 Z-coordinate {m}
    -71.9937810861417,       !- Vertex 16 X-coordinate {m}
    -50.5386000818137,       !- Vertex 16 Y-coordinate {m}
    11.5354238758874,        !- Vertex 16 Z-coordinate {m}
    -73.463190925159,        !- Vertex 17 X-coordinate {m}
    -50.731134967183,        !- Vertex 17 Y-coordinate {m}
    11.5354238758874,        !- Vertex 17 Z-coordinate {m}
    -74.5351378982565,       !- Vertex 18 X-coordinate {m}
    -43.6031947576005,       !- Vertex 18 Y-coordinate {m}
    11.5354238758874,        !- Vertex 18 Z-coordinate {m}
    -68.919468025994,        !- Vertex 19 X-coordinate {m}
    -42.8614688303817,       !- Vertex 19 Y-coordinate {m}
    11.5354238758874,        !- Vertex 19 Z-coordinate {m}
    -65.130438501216,        !- Vertex 20 X-coordinate {m}
    -42.3058325743798,       !- Vertex 20 Y-coordinate {m}
    11.5354238758874,        !- Vertex 20 Z-coordinate {m}
    -61.2614230963779,       !- Vertex 21 X-coordinate {m}
    -41.600885492054,        !- Vertex 21 Y-coordinate {m}
    11.5354238758874,        !- Vertex 21 Z-coordinate {m}
    -57.5782732201884,       !- Vertex 22 X-coordinate {m}
    -40.8373972971488,       !- Vertex 22 Y-coordinate {m}
    11.5354238758874,        !- Vertex 22 Z-coordinate {m}
    -51.966972465944,        !- Vertex 23 X-coordinate {m}
    -39.5903656680633,       !- Vertex 23 Y-coordinate {m}
    11.5354238758874,        !- Vertex 23 Z-coordinate {m}
    -46.268063407592,        !- Vertex 24 X-coordinate {m}
    -38.0888441822056,       !- Vertex 24 Y-coordinate {m}
    11.5354238758874,        !- Vertex 24 Z-coordinate {m}
    -42.5856263061061,       !- Vertex 25 X-coordinate {m}
    -37.0023017853674,       !- Vertex 25 Y-coordinate {m}
    11.5354238758874,        !- Vertex 25 Z-coordinate {m}
    -40.0071928927548,       !- Vertex 26 X-coordinate {m}
    -36.2296564480001,       !- Vertex 26 Y-coordinate {m}
    11.5354238758874,        !- Vertex 26 Z-coordinate {m}
    -25.0483468986028,       !- Vertex 27 X-coordinate {m}
    -31.4970565412689,       !- Vertex 27 Y-coordinate {m}
    11.5354238758874,        !- Vertex 27 Z-coordinate {m}
    -25.5623290083283,       !- Vertex 28 X-coordinate {m}
    -29.8732076559712,       !- Vertex 28 Y-coordinate {m}
    11.5354238758548,        !- Vertex 28 Z-coordinate {m}
    -25.3089807406911,       !- Vertex 29 X-coordinate {m}
    -29.0735822536547,       !- Vertex 29 Y-coordinate {m}
    11.5354238758874;        !- Vertex 29 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face3,    !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Lift..Face1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -62.3305547879687,       !- Vertex 1 X-coordinate {m}
    -44.555276382019,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -62.3305547879687,       !- Vertex 2 X-coordinate {m}
    -44.555276382019,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -60.5685043239246,       !- Vertex 3 X-coordinate {m}
    -44.1727207161445,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -60.5685043240066,       !- Vertex 4 X-coordinate {m}
    -44.1727207161623,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face30,   !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -22.28887214392,         !- Vertex 1 X-coordinate {m}
    -33.5810924100254,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -22.28887214392,         !- Vertex 2 X-coordinate {m}
    -33.5810924100254,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -23.4314297779607,       !- Vertex 3 X-coordinate {m}
    -29.0195878299449,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -23.4314297779607,       !- Vertex 4 X-coordinate {m}
    -29.0195878299449,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face31,   !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -23.4314297779607,       !- Vertex 1 X-coordinate {m}
    -29.0195878299449,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -23.4314297779607,       !- Vertex 2 X-coordinate {m}
    -29.0195878299449,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -25.3089807406911,       !- Vertex 3 X-coordinate {m}
    -29.0735822536547,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -25.3089807406911,       !- Vertex 4 X-coordinate {m}
    -29.0735822536547,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face32,   !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.3089807406911,       !- Vertex 1 X-coordinate {m}
    -29.0735822536547,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -25.3089807406911,       !- Vertex 2 X-coordinate {m}
    -29.0735822536547,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -25.5623290083283,       !- Vertex 3 X-coordinate {m}
    -29.8732076559712,       !- Vertex 3 Y-coordinate {m}
    11.5354238758548,        !- Vertex 3 Z-coordinate {m}
    -25.5623290083283,       !- Vertex 4 X-coordinate {m}
    -29.8732076559712,       !- Vertex 4 Y-coordinate {m}
    14.8354238758548;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face33,   !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -74.5351378982565,       !- Vertex 1 X-coordinate {m}
    -43.6031947576005,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -74.5351378982565,       !- Vertex 2 X-coordinate {m}
    -43.6031947576005,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -73.463190925159,        !- Vertex 3 X-coordinate {m}
    -50.731134967183,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -73.463190925159,        !- Vertex 4 X-coordinate {m}
    -50.731134967183,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face34,   !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -73.463190925159,        !- Vertex 1 X-coordinate {m}
    -50.731134967183,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -73.463190925159,        !- Vertex 2 X-coordinate {m}
    -50.731134967183,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -71.9937810861417,       !- Vertex 3 X-coordinate {m}
    -50.5386000818137,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -71.9937810861417,       !- Vertex 4 X-coordinate {m}
    -50.5386000818137,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face35,   !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -74.5351378982565,       !- Vertex 1 X-coordinate {m}
    -43.6031947576005,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -73.463190925159,        !- Vertex 2 X-coordinate {m}
    -50.731134967183,        !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -71.9937810861417,       !- Vertex 3 X-coordinate {m}
    -50.5386000818137,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -67.5019824140151,       !- Vertex 4 X-coordinate {m}
    -49.8981786977995,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874,        !- Vertex 4 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 5 X-coordinate {m}
    -72.9673037950445,       !- Vertex 5 Y-coordinate {m}
    14.8354238758874,        !- Vertex 5 Z-coordinate {m}
    -61.5924402700881,       !- Vertex 6 X-coordinate {m}
    -72.6014286906023,       !- Vertex 6 Y-coordinate {m}
    14.8354238758874,        !- Vertex 6 Z-coordinate {m}
    -62.5896709409664,       !- Vertex 7 X-coordinate {m}
    -65.5173413467319,       !- Vertex 7 Y-coordinate {m}
    14.8354238758874,        !- Vertex 7 Z-coordinate {m}
    -63.1254679707023,       !- Vertex 8 X-coordinate {m}
    -61.549739002486,        !- Vertex 8 Y-coordinate {m}
    14.8354238758874,        !- Vertex 8 Z-coordinate {m}
    -63.8682732688873,       !- Vertex 9 X-coordinate {m}
    -56.4344572827716,       !- Vertex 9 Y-coordinate {m}
    14.8354238758874,        !- Vertex 9 Z-coordinate {m}
    -64.6384472174947,       !- Vertex 10 X-coordinate {m}
    -49.2047004692752,       !- Vertex 10 Y-coordinate {m}
    14.8354238758874,        !- Vertex 10 Z-coordinate {m}
    -61.4756683376296,       !- Vertex 11 X-coordinate {m}
    -48.5249032082532,       !- Vertex 11 Y-coordinate {m}
    14.8354238758874,        !- Vertex 11 Z-coordinate {m}
    -62.3305547879687,       !- Vertex 12 X-coordinate {m}
    -44.555276382019,        !- Vertex 12 Y-coordinate {m}
    14.8354238758874,        !- Vertex 12 Z-coordinate {m}
    -51.2728503984078,       !- Vertex 13 X-coordinate {m}
    -42.1545577014361,       !- Vertex 13 Y-coordinate {m}
    14.8354238758874,        !- Vertex 13 Z-coordinate {m}
    -43.7519293516786,       !- Vertex 14 X-coordinate {m}
    -40.0943804981683,       !- Vertex 14 Y-coordinate {m}
    14.8354238758874,        !- Vertex 14 Z-coordinate {m}
    -39.9162551664892,       !- Vertex 15 X-coordinate {m}
    -38.9147687230755,       !- Vertex 15 Y-coordinate {m}
    14.8354238758874,        !- Vertex 15 Z-coordinate {m}
    -29.7878976468607,       !- Vertex 16 X-coordinate {m}
    -35.9378285140295,       !- Vertex 16 Y-coordinate {m}
    14.8354238758874,        !- Vertex 16 Z-coordinate {m}
    -22.28887214392,         !- Vertex 17 X-coordinate {m}
    -33.5810924100254,       !- Vertex 17 Y-coordinate {m}
    14.8354238758874,        !- Vertex 17 Z-coordinate {m}
    -23.4314297779607,       !- Vertex 18 X-coordinate {m}
    -29.0195878299449,       !- Vertex 18 Y-coordinate {m}
    14.8354238758874,        !- Vertex 18 Z-coordinate {m}
    -25.3089807406911,       !- Vertex 19 X-coordinate {m}
    -29.0735822536547,       !- Vertex 19 Y-coordinate {m}
    14.8354238758874,        !- Vertex 19 Z-coordinate {m}
    -25.5623290083283,       !- Vertex 20 X-coordinate {m}
    -29.8732076559712,       !- Vertex 20 Y-coordinate {m}
    14.8354238758548,        !- Vertex 20 Z-coordinate {m}
    -25.0483468986028,       !- Vertex 21 X-coordinate {m}
    -31.4970565412689,       !- Vertex 21 Y-coordinate {m}
    14.8354238758874,        !- Vertex 21 Z-coordinate {m}
    -40.0071928924987,       !- Vertex 22 X-coordinate {m}
    -36.2296564479234,       !- Vertex 22 Y-coordinate {m}
    14.8354238758874,        !- Vertex 22 Z-coordinate {m}
    -42.5856263060624,       !- Vertex 23 X-coordinate {m}
    -37.0023017853543,       !- Vertex 23 Y-coordinate {m}
    14.8354238758874,        !- Vertex 23 Z-coordinate {m}
    -46.268063407592,        !- Vertex 24 X-coordinate {m}
    -38.0888441822056,       !- Vertex 24 Y-coordinate {m}
    14.8354238758874,        !- Vertex 24 Z-coordinate {m}
    -51.966972465944,        !- Vertex 25 X-coordinate {m}
    -39.5903656680633,       !- Vertex 25 Y-coordinate {m}
    14.8354238758874,        !- Vertex 25 Z-coordinate {m}
    -57.5782732201884,       !- Vertex 26 X-coordinate {m}
    -40.8373972971488,       !- Vertex 26 Y-coordinate {m}
    14.8354238758874,        !- Vertex 26 Z-coordinate {m}
    -61.2614230963779,       !- Vertex 27 X-coordinate {m}
    -41.600885492054,        !- Vertex 27 Y-coordinate {m}
    14.8354238758874,        !- Vertex 27 Z-coordinate {m}
    -65.130438501216,        !- Vertex 28 X-coordinate {m}
    -42.3058325743798,       !- Vertex 28 Y-coordinate {m}
    14.8354238758874,        !- Vertex 28 Z-coordinate {m}
    -68.919468025994,        !- Vertex 29 X-coordinate {m}
    -42.8614688303817,       !- Vertex 29 Y-coordinate {m}
    14.8354238758874;        !- Vertex 29 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face36,   !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -39.9162551664892,       !- Vertex 1 X-coordinate {m}
    -38.9147687230755,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -39.9162551664892,       !- Vertex 2 X-coordinate {m}
    -38.9147687230755,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -29.7878976468607,       !- Vertex 3 X-coordinate {m}
    -35.9378285140295,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -29.7878976468607,       !- Vertex 4 X-coordinate {m}
    -35.9378285140295,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face4,    !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_207..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -42.5856263060624,       !- Vertex 1 X-coordinate {m}
    -37.0023017853543,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -42.5856263061061,       !- Vertex 2 X-coordinate {m}
    -37.0023017853674,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -46.268063407592,        !- Vertex 3 X-coordinate {m}
    -38.0888441822056,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -46.268063407592,        !- Vertex 4 X-coordinate {m}
    -38.0888441822056,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face5,    !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Stairs..Face2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -67.5019824140151,       !- Vertex 1 X-coordinate {m}
    -49.8981786977995,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -67.5019824140151,       !- Vertex 2 X-coordinate {m}
    -49.8981786977995,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -66.5161114020417,       !- Vertex 3 X-coordinate {m}
    -56.8481157349918,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -66.5161114020417,       !- Vertex 4 X-coordinate {m}
    -56.8481157349918,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face6,    !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Stairs..Face1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -71.9937810861417,       !- Vertex 1 X-coordinate {m}
    -50.5386000818137,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -71.9937810861417,       !- Vertex 2 X-coordinate {m}
    -50.5386000818137,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -67.5019824140151,       !- Vertex 3 X-coordinate {m}
    -49.8981786977995,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -67.5019824140151,       !- Vertex 4 X-coordinate {m}
    -49.8981786977995,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face7,    !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Abst..Face1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -40.0071928924987,       !- Vertex 1 X-coordinate {m}
    -36.2296564479234,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -40.0071928927548,       !- Vertex 2 X-coordinate {m}
    -36.2296564480001,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -42.5856263061061,       !- Vertex 3 X-coordinate {m}
    -37.0023017853674,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -42.5856263060624,       !- Vertex 4 X-coordinate {m}
    -37.0023017853543,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face8,    !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_222..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -61.5924402700881,       !- Vertex 1 X-coordinate {m}
    -72.6014286906023,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -61.5924402700881,       !- Vertex 2 X-coordinate {m}
    -72.6014286906023,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -62.5896709409664,       !- Vertex 3 X-coordinate {m}
    -65.5173413467319,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -62.5896709409664,       !- Vertex 4 X-coordinate {m}
    -65.5173413467319,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_Corridor..Face9,    !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_Corridor,           !- Zone Name
    Room_Corridor_Space,     !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_217..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -57.1847857790678,       !- Vertex 1 X-coordinate {m}
    -43.4380875558157,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -57.1847857790678,       !- Vertex 2 X-coordinate {m}
    -43.4380875558157,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -51.2728503984078,       !- Vertex 3 X-coordinate {m}
    -42.1545577014361,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -51.2728503984078,       !- Vertex 4 X-coordinate {m}
    -42.1545577014361,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_220..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_220,                !- Zone Name
    Room_220_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face28,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -63.1254679707023,       !- Vertex 1 X-coordinate {m}
    -61.549739002486,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.1254679707023,       !- Vertex 2 X-coordinate {m}
    -61.549739002486,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -62.5896709409687,       !- Vertex 3 X-coordinate {m}
    -65.5173413467158,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -62.5896709409687,       !- Vertex 4 X-coordinate {m}
    -65.5173413467158,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_220..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_220,                !- Zone Name
    Room_220_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_222..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -62.5896709409687,       !- Vertex 1 X-coordinate {m}
    -65.5173413467158,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -62.5896709409687,       !- Vertex 2 X-coordinate {m}
    -65.5173413467158,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -58.1340879213209,       !- Vertex 3 X-coordinate {m}
    -65.0768271565933,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -58.1340879213209,       !- Vertex 4 X-coordinate {m}
    -65.0768271565933,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_220..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_220,                !- Zone Name
    Room_220_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_219..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -58.6414864483201,       !- Vertex 1 X-coordinate {m}
    -61.4824513832603,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -58.6414864483201,       !- Vertex 2 X-coordinate {m}
    -61.4824513832603,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.1254679707023,       !- Vertex 3 X-coordinate {m}
    -61.549739002486,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -63.1254679707023,       !- Vertex 4 X-coordinate {m}
    -61.549739002486,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_220..Face3,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_220,                !- Zone Name
    Room_220_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -63.1254679707023,       !- Vertex 1 X-coordinate {m}
    -61.549739002486,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -62.5896709409687,       !- Vertex 2 X-coordinate {m}
    -65.5173413467158,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -58.1340879213209,       !- Vertex 3 X-coordinate {m}
    -65.0768271565933,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -58.6414864483201,       !- Vertex 4 X-coordinate {m}
    -61.4824513832603,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_220..Face4,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_220,                !- Zone Name
    Room_220_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -58.1340879213209,       !- Vertex 1 X-coordinate {m}
    -65.0768271565933,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -58.1340879213209,       !- Vertex 2 X-coordinate {m}
    -65.0768271565933,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -58.6414864483201,       !- Vertex 3 X-coordinate {m}
    -61.4824513832603,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -58.6414864483201,       !- Vertex 4 X-coordinate {m}
    -61.4824513832603,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_220..Face5,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_220,                !- Zone Name
    Room_220_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -58.6414864483201,       !- Vertex 1 X-coordinate {m}
    -61.4824513832603,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -58.1340879213209,       !- Vertex 2 X-coordinate {m}
    -65.0768271565933,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -62.5896709409687,       !- Vertex 3 X-coordinate {m}
    -65.5173413467158,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -63.1254679707023,       !- Vertex 4 X-coordinate {m}
    -61.549739002486,        !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_219..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_219,                !- Zone Name
    Room_219_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_220..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -63.1254679707023,       !- Vertex 1 X-coordinate {m}
    -61.549739002486,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.1254679707023,       !- Vertex 2 X-coordinate {m}
    -61.549739002486,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -58.6414864483201,       !- Vertex 3 X-coordinate {m}
    -61.4824513832603,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -58.6414864483201,       !- Vertex 4 X-coordinate {m}
    -61.4824513832603,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_219..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_219,                !- Zone Name
    Room_219_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face27,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -63.8682732688873,       !- Vertex 1 X-coordinate {m}
    -56.4344572827716,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.8682732688873,       !- Vertex 2 X-coordinate {m}
    -56.4344572827716,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.1254679707023,       !- Vertex 3 X-coordinate {m}
    -61.549739002486,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -63.1254679707023,       !- Vertex 4 X-coordinate {m}
    -61.549739002486,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_219..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_219,                !- Zone Name
    Room_219_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Technik..Face0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -60.2573709447588,       !- Vertex 1 X-coordinate {m}
    -55.9451100785185,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -60.2573709447588,       !- Vertex 2 X-coordinate {m}
    -55.9451100785185,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.8682732688873,       !- Vertex 3 X-coordinate {m}
    -56.4344572827716,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -63.8682732688873,       !- Vertex 4 X-coordinate {m}
    -56.4344572827716,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_219..Face3,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_219,                !- Zone Name
    Room_219_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -63.8682732688873,       !- Vertex 1 X-coordinate {m}
    -56.4344572827716,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.1254679707023,       !- Vertex 2 X-coordinate {m}
    -61.549739002486,        !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -58.6414864483201,       !- Vertex 3 X-coordinate {m}
    -61.4824513832603,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -59.4388221534579,       !- Vertex 4 X-coordinate {m}
    -55.8341808628787,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_219..Face4,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_219,                !- Zone Name
    Room_219_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -58.6414864483201,       !- Vertex 1 X-coordinate {m}
    -61.4824513832603,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -58.6414864483201,       !- Vertex 2 X-coordinate {m}
    -61.4824513832603,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -59.4388221534579,       !- Vertex 3 X-coordinate {m}
    -55.8341808628787,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -59.4388221534579,       !- Vertex 4 X-coordinate {m}
    -55.8341808628787,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_219..Face5,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_219,                !- Zone Name
    Room_219_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -59.4388221534579,       !- Vertex 1 X-coordinate {m}
    -55.8341808628787,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -59.4388221534579,       !- Vertex 2 X-coordinate {m}
    -55.8341808628787,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -60.2573709447588,       !- Vertex 3 X-coordinate {m}
    -55.9451100785185,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -60.2573709447588,       !- Vertex 4 X-coordinate {m}
    -55.9451100785185,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_219..Face6,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_219,                !- Zone Name
    Room_219_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -59.4388221534579,       !- Vertex 1 X-coordinate {m}
    -55.8341808628787,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -58.6414864483201,       !- Vertex 2 X-coordinate {m}
    -61.4824513832603,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.1254679707023,       !- Vertex 3 X-coordinate {m}
    -61.549739002486,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -63.8682732688873,       !- Vertex 4 X-coordinate {m}
    -56.4344572827716,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_223bis..Face0,      !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_223bis,             !- Zone Name
    Room_223bis_Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_225..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -64.2300560956034,       !- Vertex 1 X-coordinate {m}
    -72.9673037950445,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 2 X-coordinate {m}
    -72.9673037950445,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -68.6969632128863,       !- Vertex 3 X-coordinate {m}
    -73.586927811851,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -68.6969632128863,       !- Vertex 4 X-coordinate {m}
    -73.586927811851,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_223bis..Face1,      !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_223bis,             !- Zone Name
    Room_223bis_Space,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_223..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -63.4530803253553,       !- Vertex 1 X-coordinate {m}
    -78.3683514830221,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.4530803253553,       !- Vertex 2 X-coordinate {m}
    -78.3683514830221,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 3 X-coordinate {m}
    -72.9673037950445,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 4 X-coordinate {m}
    -72.9673037950445,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_223bis..Face2,      !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_223bis,             !- Zone Name
    Room_223bis_Space,       !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -68.6969632128863,       !- Vertex 1 X-coordinate {m}
    -73.586927811851,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -67.9345268678996,       !- Vertex 2 X-coordinate {m}
    -78.9972005917255,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.4530803253553,       !- Vertex 3 X-coordinate {m}
    -78.3683514830221,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 4 X-coordinate {m}
    -72.9673037950445,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_223bis..Face3,      !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_223bis,             !- Zone Name
    Room_223bis_Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -68.6969632128863,       !- Vertex 1 X-coordinate {m}
    -73.586927811851,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -68.6969632128863,       !- Vertex 2 X-coordinate {m}
    -73.586927811851,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -67.9345268678996,       !- Vertex 3 X-coordinate {m}
    -78.9972005917255,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -67.9345268678996,       !- Vertex 4 X-coordinate {m}
    -78.9972005917255,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_223bis..Face4,      !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_223bis,             !- Zone Name
    Room_223bis_Space,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -67.9345268678996,       !- Vertex 1 X-coordinate {m}
    -78.9972005917255,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -67.9345268678996,       !- Vertex 2 X-coordinate {m}
    -78.9972005917255,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.4530803253553,       !- Vertex 3 X-coordinate {m}
    -78.3683514830221,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -63.4530803253553,       !- Vertex 4 X-coordinate {m}
    -78.3683514830221,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_223bis..Face5,      !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_223bis,             !- Zone Name
    Room_223bis_Space,       !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -64.2300560956034,       !- Vertex 1 X-coordinate {m}
    -72.9673037950445,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.4530803253553,       !- Vertex 2 X-coordinate {m}
    -78.3683514830221,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -67.9345268678996,       !- Vertex 3 X-coordinate {m}
    -78.9972005917255,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -68.6969632128863,       !- Vertex 4 X-coordinate {m}
    -73.586927811851,        !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_223..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_223,                !- Zone Name
    Room_223_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_223bis..Face1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -64.2300560956034,       !- Vertex 1 X-coordinate {m}
    -72.9673037950445,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 2 X-coordinate {m}
    -72.9673037950445,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.4530803253553,       !- Vertex 3 X-coordinate {m}
    -78.3683514830221,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -63.4530803253553,       !- Vertex 4 X-coordinate {m}
    -78.3683514830221,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_223..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_223,                !- Zone Name
    Room_223_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face26,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -61.5924402700881,       !- Vertex 1 X-coordinate {m}
    -72.6014286887396,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -61.5924402700881,       !- Vertex 2 X-coordinate {m}
    -72.6014286887396,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 3 X-coordinate {m}
    -72.9673037950445,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 4 X-coordinate {m}
    -72.9673037950445,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_223..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_223,                !- Zone Name
    Room_223_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_222..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -57.1587002444691,       !- Vertex 1 X-coordinate {m}
    -71.9864054250095,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -57.1587002444691,       !- Vertex 2 X-coordinate {m}
    -71.9864054250095,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -61.5924402700881,       !- Vertex 3 X-coordinate {m}
    -72.6014286887396,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -61.5924402700881,       !- Vertex 4 X-coordinate {m}
    -72.6014286887396,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_223..Face3,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_223,                !- Zone Name
    Room_223_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -64.2300560956034,       !- Vertex 1 X-coordinate {m}
    -72.9673037950445,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.4530803253553,       !- Vertex 2 X-coordinate {m}
    -78.3683514830221,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -56.3975556648481,       !- Vertex 3 X-coordinate {m}
    -77.3783005357284,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -57.1587002444691,       !- Vertex 4 X-coordinate {m}
    -71.9864054250095,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_223..Face4,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_223,                !- Zone Name
    Room_223_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -63.4530803253553,       !- Vertex 1 X-coordinate {m}
    -78.3683514830221,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.4530803253553,       !- Vertex 2 X-coordinate {m}
    -78.3683514830221,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -56.3975556648481,       !- Vertex 3 X-coordinate {m}
    -77.3783005357284,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -56.3975556648481,       !- Vertex 4 X-coordinate {m}
    -77.3783005357284,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_223..Face5,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_223,                !- Zone Name
    Room_223_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -56.3975556648481,       !- Vertex 1 X-coordinate {m}
    -77.3783005357284,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -56.3975556648481,       !- Vertex 2 X-coordinate {m}
    -77.3783005357284,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -57.1587002444691,       !- Vertex 3 X-coordinate {m}
    -71.9864054250095,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -57.1587002444691,       !- Vertex 4 X-coordinate {m}
    -71.9864054250095,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_223..Face6,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_223,                !- Zone Name
    Room_223_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -57.1587002444691,       !- Vertex 1 X-coordinate {m}
    -71.9864054250095,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -56.3975556648481,       !- Vertex 2 X-coordinate {m}
    -77.3783005357284,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.4530803253553,       !- Vertex 3 X-coordinate {m}
    -78.3683514830221,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 4 X-coordinate {m}
    -72.9673037950445,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_215..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_215,                !- Zone Name
    Room_215_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face25,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -39.9162551664892,       !- Vertex 1 X-coordinate {m}
    -38.9147687230755,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -39.9162551664892,       !- Vertex 2 X-coordinate {m}
    -38.9147687230755,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -43.7519293516786,       !- Vertex 3 X-coordinate {m}
    -40.0943804981683,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -43.7519293516786,       !- Vertex 4 X-coordinate {m}
    -40.0943804981683,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_215..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_215,                !- Zone Name
    Room_215_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_216..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -43.7519293516786,       !- Vertex 1 X-coordinate {m}
    -40.0943804981683,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -43.7519293516786,       !- Vertex 2 X-coordinate {m}
    -40.0943804981683,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -42.5041098611806,       !- Vertex 3 X-coordinate {m}
    -44.4379156420503,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -42.5041098611806,       !- Vertex 4 X-coordinate {m}
    -44.4379156420503,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_215..Face2,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_215,                !- Zone Name
    Room_215_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -39.9162551664892,       !- Vertex 1 X-coordinate {m}
    -38.9147687230755,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -38.6973850157489,       !- Vertex 2 X-coordinate {m}
    -43.2782418124873,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -42.5041098611806,       !- Vertex 3 X-coordinate {m}
    -44.4379156420503,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -43.7519293516786,       !- Vertex 4 X-coordinate {m}
    -40.0943804981683,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_215..Face3,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_215,                !- Zone Name
    Room_215_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -38.6973850157489,       !- Vertex 1 X-coordinate {m}
    -43.2782418124873,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -38.6973850157489,       !- Vertex 2 X-coordinate {m}
    -43.2782418124873,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -39.9162551664892,       !- Vertex 3 X-coordinate {m}
    -38.9147687230755,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -39.9162551664892,       !- Vertex 4 X-coordinate {m}
    -38.9147687230755,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_215..Face4,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_215,                !- Zone Name
    Room_215_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -42.5041098611806,       !- Vertex 1 X-coordinate {m}
    -44.4379156420503,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -42.5041098611806,       !- Vertex 2 X-coordinate {m}
    -44.4379156420503,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -38.6973850157489,       !- Vertex 3 X-coordinate {m}
    -43.2782418124873,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -38.6973850157489,       !- Vertex 4 X-coordinate {m}
    -43.2782418124873,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_215..Face5,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_215,                !- Zone Name
    Room_215_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -43.7519293516786,       !- Vertex 1 X-coordinate {m}
    -40.0943804981683,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -42.5041098611806,       !- Vertex 2 X-coordinate {m}
    -44.4379156420503,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -38.6973850157489,       !- Vertex 3 X-coordinate {m}
    -43.2782418124873,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -39.9162551664892,       !- Vertex 4 X-coordinate {m}
    -38.9147687230755,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_WC2..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_WC2,                !- Zone Name
    Room_WC2_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face23,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -65.9224624398309,       !- Vertex 1 X-coordinate {m}
    -61.0330677807827,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -65.9224624398309,       !- Vertex 2 X-coordinate {m}
    -61.0330677807827,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -66.5161114020417,       !- Vertex 3 X-coordinate {m}
    -56.8481157349918,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -66.5161114020417,       !- Vertex 4 X-coordinate {m}
    -56.8481157349918,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_WC2..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_WC2,                !- Zone Name
    Room_WC2_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Stairs..Face0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -66.5161114020417,       !- Vertex 1 X-coordinate {m}
    -56.8481157349918,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -66.5161114020417,       !- Vertex 2 X-coordinate {m}
    -56.8481157349918,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -70.4776785942637,       !- Vertex 3 X-coordinate {m}
    -57.4012751926232,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -70.4776785942637,       !- Vertex 4 X-coordinate {m}
    -57.4012751926232,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_WC2..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_WC2,                !- Zone Name
    Room_WC2_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_225..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -69.909981730944,        !- Vertex 1 X-coordinate {m}
    -61.4671112142999,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -69.909981730944,        !- Vertex 2 X-coordinate {m}
    -61.4671112142999,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -65.9224624398309,       !- Vertex 3 X-coordinate {m}
    -61.0330677807827,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -65.9224624398309,       !- Vertex 4 X-coordinate {m}
    -61.0330677807827,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_WC2..Face3,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_WC2,                !- Zone Name
    Room_WC2_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -70.4776785942637,       !- Vertex 1 X-coordinate {m}
    -57.4012751926232,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -70.4776785942637,       !- Vertex 2 X-coordinate {m}
    -57.4012751926232,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -69.909981730944,        !- Vertex 3 X-coordinate {m}
    -61.4671112142999,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -69.909981730944,        !- Vertex 4 X-coordinate {m}
    -61.4671112142999,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_WC2..Face4,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_WC2,                !- Zone Name
    Room_WC2_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -66.5161114020417,       !- Vertex 1 X-coordinate {m}
    -56.8481157349918,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -65.9224624398309,       !- Vertex 2 X-coordinate {m}
    -61.0330677807827,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -69.909981730944,        !- Vertex 3 X-coordinate {m}
    -61.4671112142999,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -70.4776785942637,       !- Vertex 4 X-coordinate {m}
    -57.4012751926232,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_WC2..Face5,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_WC2,                !- Zone Name
    Room_WC2_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -70.4776785942637,       !- Vertex 1 X-coordinate {m}
    -57.4012751926232,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -69.909981730944,        !- Vertex 2 X-coordinate {m}
    -61.4671112142999,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -65.9224624398309,       !- Vertex 3 X-coordinate {m}
    -61.0330677807827,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -66.5161114020417,       !- Vertex 4 X-coordinate {m}
    -56.8481157349918,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_225..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_225,                !- Zone Name
    Room_225_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_WC2..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -65.9224624398309,       !- Vertex 1 X-coordinate {m}
    -61.0330677807827,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -65.9224624398309,       !- Vertex 2 X-coordinate {m}
    -61.0330677807827,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -69.9099832910341,       !- Vertex 3 X-coordinate {m}
    -61.4670968814087,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -69.9099832910341,       !- Vertex 4 X-coordinate {m}
    -61.4670968814087,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_225..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_225,                !- Zone Name
    Room_225_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_223bis..Face0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -68.6969632128863,       !- Vertex 1 X-coordinate {m}
    -73.586927811851,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -68.6969632128863,       !- Vertex 2 X-coordinate {m}
    -73.586927811851,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 3 X-coordinate {m}
    -72.9673037950445,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 4 X-coordinate {m}
    -72.9673037950445,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_225..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_225,                !- Zone Name
    Room_225_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face22,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -64.2300560956034,       !- Vertex 1 X-coordinate {m}
    -72.9673037950445,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 2 X-coordinate {m}
    -72.9673037950445,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -65.9224624398309,       !- Vertex 3 X-coordinate {m}
    -61.0330677807827,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -65.9224624398309,       !- Vertex 4 X-coordinate {m}
    -61.0330677807827,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_225..Face3,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_225,                !- Zone Name
    Room_225_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -65.9224624398309,       !- Vertex 1 X-coordinate {m}
    -61.0330677807827,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 2 X-coordinate {m}
    -72.9673037950445,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -68.6969632128863,       !- Vertex 3 X-coordinate {m}
    -73.586927811851,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -70.3978429168607,       !- Vertex 4 X-coordinate {m}
    -61.5201988669608,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_225..Face4,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_225,                !- Zone Name
    Room_225_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -70.3978429168607,       !- Vertex 1 X-coordinate {m}
    -61.5201988669608,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -70.3978429168607,       !- Vertex 2 X-coordinate {m}
    -61.5201988669608,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -68.6969632128863,       !- Vertex 3 X-coordinate {m}
    -73.586927811851,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -68.6969632128863,       !- Vertex 4 X-coordinate {m}
    -73.586927811851,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_225..Face5,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_225,                !- Zone Name
    Room_225_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -70.3978429168607,       !- Vertex 1 X-coordinate {m}
    -61.5201988669608,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -68.6969632128863,       !- Vertex 2 X-coordinate {m}
    -73.586927811851,        !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -64.2300560956034,       !- Vertex 3 X-coordinate {m}
    -72.9673037950445,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -65.9224624398309,       !- Vertex 4 X-coordinate {m}
    -61.0330677807827,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_225..Face6,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_225,                !- Zone Name
    Room_225_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -69.9099832910341,       !- Vertex 1 X-coordinate {m}
    -61.4670968814087,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -69.9099832910341,       !- Vertex 2 X-coordinate {m}
    -61.4670968814087,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -70.3978429168607,       !- Vertex 3 X-coordinate {m}
    -61.5201988669608,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -70.3978429168607,       !- Vertex 4 X-coordinate {m}
    -61.5201988669608,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_201..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_201,                !- Zone Name
    Room_201_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face21,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -74.5351378982565,       !- Vertex 1 X-coordinate {m}
    -43.6031947576005,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -74.5351378982565,       !- Vertex 2 X-coordinate {m}
    -43.6031947576005,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -68.919468025994,        !- Vertex 3 X-coordinate {m}
    -42.8614688303817,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -68.919468025994,        !- Vertex 4 X-coordinate {m}
    -42.8614688303817,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_201..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_201,                !- Zone Name
    Room_201_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_202..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -68.919468025994,        !- Vertex 1 X-coordinate {m}
    -42.8614688303817,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -68.919468025994,        !- Vertex 2 X-coordinate {m}
    -42.8614688303817,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -69.628380110688,        !- Vertex 3 X-coordinate {m}
    -38.0637137575571,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -69.628380110688,        !- Vertex 4 X-coordinate {m}
    -38.0637137575571,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_201..Face2,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_201,                !- Zone Name
    Room_201_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -69.628380110688,        !- Vertex 1 X-coordinate {m}
    -38.0637137575571,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -68.919468025994,        !- Vertex 2 X-coordinate {m}
    -42.8614688303817,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -74.5351378982565,       !- Vertex 3 X-coordinate {m}
    -43.6031947576005,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -75.2269796990701,       !- Vertex 4 X-coordinate {m}
    -38.7773155926291,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_201..Face3,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_201,                !- Zone Name
    Room_201_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -75.2269796990701,       !- Vertex 1 X-coordinate {m}
    -38.7773155926291,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -75.2269796990701,       !- Vertex 2 X-coordinate {m}
    -38.7773155926291,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -74.5351378982565,       !- Vertex 3 X-coordinate {m}
    -43.6031947576005,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -74.5351378982565,       !- Vertex 4 X-coordinate {m}
    -43.6031947576005,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_201..Face4,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_201,                !- Zone Name
    Room_201_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -69.628380110688,        !- Vertex 1 X-coordinate {m}
    -38.0637137575571,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -69.628380110688,        !- Vertex 2 X-coordinate {m}
    -38.0637137575571,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -75.2269796990701,       !- Vertex 3 X-coordinate {m}
    -38.7773155926291,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -75.2269796990701,       !- Vertex 4 X-coordinate {m}
    -38.7773155926291,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_201..Face5,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_201,                !- Zone Name
    Room_201_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -75.2269796990701,       !- Vertex 1 X-coordinate {m}
    -38.7773155926291,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -74.5351378982565,       !- Vertex 2 X-coordinate {m}
    -43.6031947576005,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -68.919468025994,        !- Vertex 3 X-coordinate {m}
    -42.8614688303817,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -69.628380110688,        !- Vertex 4 X-coordinate {m}
    -38.0637137575571,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_202..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_202,                !- Zone Name
    Room_202_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_201..Face1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -69.628380110688,        !- Vertex 1 X-coordinate {m}
    -38.0637137575571,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -69.628380110688,        !- Vertex 2 X-coordinate {m}
    -38.0637137575571,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -68.919468025994,        !- Vertex 3 X-coordinate {m}
    -42.8614688303817,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -68.919468025994,        !- Vertex 4 X-coordinate {m}
    -42.8614688303817,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_202..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_202,                !- Zone Name
    Room_202_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face20,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -68.919468025994,        !- Vertex 1 X-coordinate {m}
    -42.8614688303817,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -68.919468025994,        !- Vertex 2 X-coordinate {m}
    -42.8614688303817,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -65.130438501216,        !- Vertex 3 X-coordinate {m}
    -42.3058325743798,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -65.130438501216,        !- Vertex 4 X-coordinate {m}
    -42.3058325743798,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_202..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_202,                !- Zone Name
    Room_202_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_203..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -65.130438501216,        !- Vertex 1 X-coordinate {m}
    -42.3058325743798,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -65.130438501216,        !- Vertex 2 X-coordinate {m}
    -42.3058325743798,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -65.9006219070549,       !- Vertex 3 X-coordinate {m}
    -37.4715430748213,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -65.9006219070549,       !- Vertex 4 X-coordinate {m}
    -37.4715430748213,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_202..Face3,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_202,                !- Zone Name
    Room_202_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -65.9006219070549,       !- Vertex 1 X-coordinate {m}
    -37.4715430748213,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -65.9006219070549,       !- Vertex 2 X-coordinate {m}
    -37.4715430748213,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -69.628380110688,        !- Vertex 3 X-coordinate {m}
    -38.0637137575571,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -69.628380110688,        !- Vertex 4 X-coordinate {m}
    -38.0637137575571,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_202..Face4,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_202,                !- Zone Name
    Room_202_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -65.9006219070549,       !- Vertex 1 X-coordinate {m}
    -37.4715430748213,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -65.130438501216,        !- Vertex 2 X-coordinate {m}
    -42.3058325743798,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -68.919468025994,        !- Vertex 3 X-coordinate {m}
    -42.8614688303817,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -69.628380110688,        !- Vertex 4 X-coordinate {m}
    -38.0637137575571,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_202..Face5,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_202,                !- Zone Name
    Room_202_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -69.628380110688,        !- Vertex 1 X-coordinate {m}
    -38.0637137575571,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -68.919468025994,        !- Vertex 2 X-coordinate {m}
    -42.8614688303817,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -65.130438501216,        !- Vertex 3 X-coordinate {m}
    -42.3058325743798,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -65.9006219070549,       !- Vertex 4 X-coordinate {m}
    -37.4715430748213,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_203..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_203,                !- Zone Name
    Room_203_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_202..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -65.9006219070549,       !- Vertex 1 X-coordinate {m}
    -37.4715430748213,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -65.9006219070549,       !- Vertex 2 X-coordinate {m}
    -37.4715430748213,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -65.130438501216,        !- Vertex 3 X-coordinate {m}
    -42.3058325743798,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -65.130438501216,        !- Vertex 4 X-coordinate {m}
    -42.3058325743798,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_203..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_203,                !- Zone Name
    Room_203_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face19,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -65.130438501216,        !- Vertex 1 X-coordinate {m}
    -42.3058325743798,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -65.130438501216,        !- Vertex 2 X-coordinate {m}
    -42.3058325743798,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -61.2614230963779,       !- Vertex 3 X-coordinate {m}
    -41.600885492054,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -61.2614230963779,       !- Vertex 4 X-coordinate {m}
    -41.600885492054,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_203..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_203,                !- Zone Name
    Room_203_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_204..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -61.2614230963779,       !- Vertex 1 X-coordinate {m}
    -41.600885492054,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -61.2614230963779,       !- Vertex 2 X-coordinate {m}
    -41.600885492054,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -62.2301457518157,       !- Vertex 3 X-coordinate {m}
    -36.8526792239893,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -62.2301457518157,       !- Vertex 4 X-coordinate {m}
    -36.8526792239893,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_203..Face3,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_203,                !- Zone Name
    Room_203_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -62.2301457518157,       !- Vertex 1 X-coordinate {m}
    -36.8526792239893,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -62.2301457518157,       !- Vertex 2 X-coordinate {m}
    -36.8526792239893,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -65.9006219070549,       !- Vertex 3 X-coordinate {m}
    -37.4715430748213,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -65.9006219070549,       !- Vertex 4 X-coordinate {m}
    -37.4715430748213,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_203..Face4,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_203,                !- Zone Name
    Room_203_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -62.2301457518157,       !- Vertex 1 X-coordinate {m}
    -36.8526792239893,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -61.2614230963779,       !- Vertex 2 X-coordinate {m}
    -41.600885492054,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -65.130438501216,        !- Vertex 3 X-coordinate {m}
    -42.3058325743798,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -65.9006219070549,       !- Vertex 4 X-coordinate {m}
    -37.4715430748213,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_203..Face5,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_203,                !- Zone Name
    Room_203_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -65.9006219070549,       !- Vertex 1 X-coordinate {m}
    -37.4715430748213,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -65.130438501216,        !- Vertex 2 X-coordinate {m}
    -42.3058325743798,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -61.2614230963779,       !- Vertex 3 X-coordinate {m}
    -41.600885492054,        !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -62.2301457518157,       !- Vertex 4 X-coordinate {m}
    -36.8526792239893,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_204..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_204,                !- Zone Name
    Room_204_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_203..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -62.2302939571352,       !- Vertex 1 X-coordinate {m}
    -36.8527042802919,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -62.2302939571352,       !- Vertex 2 X-coordinate {m}
    -36.8527042802919,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -61.2614230963779,       !- Vertex 3 X-coordinate {m}
    -41.600885492054,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -61.2614230963779,       !- Vertex 4 X-coordinate {m}
    -41.600885492054,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_204..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_204,                !- Zone Name
    Room_204_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face18,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -61.2614230963779,       !- Vertex 1 X-coordinate {m}
    -41.600885492054,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -61.2614230963779,       !- Vertex 2 X-coordinate {m}
    -41.600885492054,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -57.5782732201884,       !- Vertex 3 X-coordinate {m}
    -40.8373972971488,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -57.5782732201884,       !- Vertex 4 X-coordinate {m}
    -40.8373972971488,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_204..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_204,                !- Zone Name
    Room_204_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_205..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -57.5782732201884,       !- Vertex 1 X-coordinate {m}
    -40.8373972971488,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -57.5782732201884,       !- Vertex 2 X-coordinate {m}
    -40.8373972971488,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -58.5561631113202,       !- Vertex 3 X-coordinate {m}
    -36.1199503757555,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -58.5561631113202,       !- Vertex 4 X-coordinate {m}
    -36.1199503757555,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_204..Face3,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_204,                !- Zone Name
    Room_204_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -58.5561631113202,       !- Vertex 1 X-coordinate {m}
    -36.1199503757555,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -58.5561631113202,       !- Vertex 2 X-coordinate {m}
    -36.1199503757555,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -62.2302939571352,       !- Vertex 3 X-coordinate {m}
    -36.8527042802919,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -62.2302939571352,       !- Vertex 4 X-coordinate {m}
    -36.8527042802919,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_204..Face4,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_204,                !- Zone Name
    Room_204_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -58.5561631113202,       !- Vertex 1 X-coordinate {m}
    -36.1199503757555,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -57.5782732201884,       !- Vertex 2 X-coordinate {m}
    -40.8373972971488,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -61.2614230963779,       !- Vertex 3 X-coordinate {m}
    -41.600885492054,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -62.2302939571352,       !- Vertex 4 X-coordinate {m}
    -36.8527042802919,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_204..Face5,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_204,                !- Zone Name
    Room_204_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -62.2302939571352,       !- Vertex 1 X-coordinate {m}
    -36.8527042802919,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -61.2614230963779,       !- Vertex 2 X-coordinate {m}
    -41.600885492054,        !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -57.5782732201884,       !- Vertex 3 X-coordinate {m}
    -40.8373972971488,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -58.5561631113202,       !- Vertex 4 X-coordinate {m}
    -36.1199503757555,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_205..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_205,                !- Zone Name
    Room_205_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_204..Face2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -58.5561631113202,       !- Vertex 1 X-coordinate {m}
    -36.1199503757555,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -58.5561631113202,       !- Vertex 2 X-coordinate {m}
    -36.1199503757555,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -57.5782732201884,       !- Vertex 3 X-coordinate {m}
    -40.8373972971488,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -57.5782732201884,       !- Vertex 4 X-coordinate {m}
    -40.8373972971488,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_205..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_205,                !- Zone Name
    Room_205_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face17,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -57.5782732201884,       !- Vertex 1 X-coordinate {m}
    -40.8373972971488,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -57.5782732201884,       !- Vertex 2 X-coordinate {m}
    -40.8373972971488,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -51.966972465944,        !- Vertex 3 X-coordinate {m}
    -39.5903656680633,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -51.966972465944,        !- Vertex 4 X-coordinate {m}
    -39.5903656680633,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_205..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_205,                !- Zone Name
    Room_205_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_206..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -51.966972465944,        !- Vertex 1 X-coordinate {m}
    -39.5903656680633,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -51.966972465944,        !- Vertex 2 X-coordinate {m}
    -39.5903656680633,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -53.0620675913202,       !- Vertex 3 X-coordinate {m}
    -34.868558203106,        !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -53.0620675913202,       !- Vertex 4 X-coordinate {m}
    -34.868558203106,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_205..Face3,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_205,                !- Zone Name
    Room_205_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.0620675913202,       !- Vertex 1 X-coordinate {m}
    -34.868558203106,        !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -53.0620675913202,       !- Vertex 2 X-coordinate {m}
    -34.868558203106,        !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -58.5561631113202,       !- Vertex 3 X-coordinate {m}
    -36.1199503757555,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -58.5561631113202,       !- Vertex 4 X-coordinate {m}
    -36.1199503757555,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_205..Face4,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_205,                !- Zone Name
    Room_205_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.0620675913202,       !- Vertex 1 X-coordinate {m}
    -34.868558203106,        !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -51.966972465944,        !- Vertex 2 X-coordinate {m}
    -39.5903656680633,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -57.5782732201884,       !- Vertex 3 X-coordinate {m}
    -40.8373972971488,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -58.5561631113202,       !- Vertex 4 X-coordinate {m}
    -36.1199503757555,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_205..Face5,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_205,                !- Zone Name
    Room_205_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -58.5561631113202,       !- Vertex 1 X-coordinate {m}
    -36.1199503757555,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -57.5782732201884,       !- Vertex 2 X-coordinate {m}
    -40.8373972971488,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -51.966972465944,        !- Vertex 3 X-coordinate {m}
    -39.5903656680633,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -53.0620675913202,       !- Vertex 4 X-coordinate {m}
    -34.868558203106,        !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_210..Face0,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_210,                !- Zone Name
    Room_210_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Corridor..Face16,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -40.0080321173561,       !- Vertex 1 X-coordinate {m}
    -36.2268558295939,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -40.0080321173561,       !- Vertex 2 X-coordinate {m}
    -36.2268558295939,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -30.2892376035131,       !- Vertex 3 X-coordinate {m}
    -33.1551418371994,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -30.2892376035131,       !- Vertex 4 X-coordinate {m}
    -33.1551418371994,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_210..Face1,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_210,                !- Zone Name
    Room_210_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_Abst..Face0,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -41.3858444859185,       !- Vertex 1 X-coordinate {m}
    -31.8675062099967,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -41.3858444859185,       !- Vertex 2 X-coordinate {m}
    -31.8675062099967,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -40.0080321173561,       !- Vertex 3 X-coordinate {m}
    -36.2268558295939,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -40.0080321173561,       !- Vertex 4 X-coordinate {m}
    -36.2268558295939,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_210..Face2,         !- Name
    Wall,                    !- Surface Type
    Internal_Wall,           !- Construction Name
    Room_210,                !- Zone Name
    Room_210_Space,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_211..Face0,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.2892376035131,       !- Vertex 1 X-coordinate {m}
    -33.1551418371994,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -30.2892376035131,       !- Vertex 2 X-coordinate {m}
    -33.1551418371994,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -31.6707795064109,       !- Vertex 3 X-coordinate {m}
    -28.7839920616273,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -31.6707795064109,       !- Vertex 4 X-coordinate {m}
    -28.7839920616273,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_210..Face3,         !- Name
    Floor,                   !- Surface Type
    Internal_Floor,          !- Construction Name
    Room_210,                !- Zone Name
    Room_210_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -31.6707795064109,       !- Vertex 1 X-coordinate {m}
    -28.7839920616273,       !- Vertex 1 Y-coordinate {m}
    11.5354238758874,        !- Vertex 1 Z-coordinate {m}
    -30.2892376035131,       !- Vertex 2 X-coordinate {m}
    -33.1551418371994,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -40.0080321173561,       !- Vertex 3 X-coordinate {m}
    -36.2268558295939,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -41.3858444859185,       !- Vertex 4 X-coordinate {m}
    -31.8675062099967,       !- Vertex 4 Y-coordinate {m}
    11.5354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_210..Face4,         !- Name
    Wall,                    !- Surface Type
    External_Wall,           !- Construction Name
    Room_210,                !- Zone Name
    Room_210_Space,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -31.6707795064109,       !- Vertex 1 X-coordinate {m}
    -28.7839920616273,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -31.6707795064109,       !- Vertex 2 X-coordinate {m}
    -28.7839920616273,       !- Vertex 2 Y-coordinate {m}
    11.5354238758874,        !- Vertex 2 Z-coordinate {m}
    -41.3858444859185,       !- Vertex 3 X-coordinate {m}
    -31.8675062099967,       !- Vertex 3 Y-coordinate {m}
    11.5354238758874,        !- Vertex 3 Z-coordinate {m}
    -41.3858444859185,       !- Vertex 4 X-coordinate {m}
    -31.8675062099967,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_210..Face5,         !- Name
    Roof,                    !- Surface Type
    Internal_Ceiling,        !- Construction Name
    Room_210,                !- Zone Name
    Room_210_Space,          !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -41.3858444859185,       !- Vertex 1 X-coordinate {m}
    -31.8675062099967,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -40.0080321173561,       !- Vertex 2 X-coordinate {m}
    -36.2268558295939,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -30.2892376035131,       !- Vertex 3 X-coordinate {m}
    -33.1551418371994,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -31.6707795064109,       !- Vertex 4 X-coordinate {m}
    -28.7839920616273,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Ajd_Door_6b438eb5,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_211..Face1,         !- Building Surface Name
    Door_6b438eb5,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -26.9045851690791,       !- Vertex 1 X-coordinate {m}
    -32.0831986387633,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -26.9045851690791,       !- Vertex 2 X-coordinate {m}
    -32.0831986387633,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -26.0750325158335,       !- Vertex 3 X-coordinate {m}
    -31.8210109278001,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -26.0750325158335,       !- Vertex 4 X-coordinate {m}
    -31.8210109278001,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_80de2c9b,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_211..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -26.6226202214281,       !- Vertex 1 X-coordinate {m}
    -27.1861441435788,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -26.6226202214281,       !- Vertex 2 X-coordinate {m}
    -27.1861441435788,       !- Vertex 2 Y-coordinate {m}
    12.0354238758874,        !- Vertex 2 Z-coordinate {m}
    -28.0908288304605,       !- Vertex 3 X-coordinate {m}
    -27.6508628542099,       !- Vertex 3 Y-coordinate {m}
    12.0354238758874,        !- Vertex 3 Z-coordinate {m}
    -28.0908288304605,       !- Vertex 4 X-coordinate {m}
    -27.6508628542099,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_eb24b1c4,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_211..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -29.6496695092325,       !- Vertex 1 X-coordinate {m}
    -28.1442685045798,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -29.6496695092325,       !- Vertex 2 X-coordinate {m}
    -28.1442685045798,       !- Vertex 2 Y-coordinate {m}
    12.0354238758874,        !- Vertex 2 Z-coordinate {m}
    -31.1178781182649,       !- Vertex 3 X-coordinate {m}
    -28.6089872152109,       !- Vertex 3 Y-coordinate {m}
    12.0354238758874,        !- Vertex 3 Z-coordinate {m}
    -31.1178781182649,       !- Vertex 4 X-coordinate {m}
    -28.6089872152109,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_24f92aff,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_213..Face0,         !- Building Surface Name
    Ajd_Door_24f92aff,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -27.3022159635186,       !- Vertex 1 X-coordinate {m}
    -35.1544684023969,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -27.3022159635186,       !- Vertex 2 X-coordinate {m}
    -35.1544684023969,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -28.1321936779752,       !- Vertex 3 X-coordinate {m}
    -35.4153074204363,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -28.1321936779752,       !- Vertex 4 X-coordinate {m}
    -35.4153074204363,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_762f1da2,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_213..Face1,         !- Building Surface Name
    Door_762f1da2,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -25.8168738045826,       !- Vertex 1 X-coordinate {m}
    -39.1079774723761,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -25.8168738045826,       !- Vertex 2 X-coordinate {m}
    -39.1079774723761,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -24.9902795722339,       !- Vertex 3 X-coordinate {m}
    -38.8366069226898,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -24.9902795722339,       !- Vertex 4 X-coordinate {m}
    -38.8366069226898,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_8bf313d9,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_213..Face2,         !- Building Surface Name
    Ajd_Aperture_8bf313d9,   !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -24.1847552660298,       !- Vertex 1 X-coordinate {m}
    -37.948094493014,        !- Vertex 1 Y-coordinate {m}
    13.3754238758874,        !- Vertex 1 Z-coordinate {m}
    -24.1847552660298,       !- Vertex 2 X-coordinate {m}
    -37.948094493014,        !- Vertex 2 Y-coordinate {m}
    12.7354238758874,        !- Vertex 2 Z-coordinate {m}
    -24.4695794835831,       !- Vertex 3 X-coordinate {m}
    -37.0417969890435,       !- Vertex 3 Y-coordinate {m}
    12.7354238758874,        !- Vertex 3 Z-coordinate {m}
    -24.4695794835831,       !- Vertex 4 X-coordinate {m}
    -37.0417969890435,       !- Vertex 4 Y-coordinate {m}
    13.3754238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_30ae1b40,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_213..Face2,         !- Building Surface Name
    Ajd_Door_30ae1b40,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -24.7546681395363,       !- Vertex 1 X-coordinate {m}
    -36.1591636334918,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -24.7546681395363,       !- Vertex 2 X-coordinate {m}
    -36.1591636334918,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -25.0155071603697,       !- Vertex 3 X-coordinate {m}
    -35.3291859199665,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -25.0155071603697,       !- Vertex 4 X-coordinate {m}
    -35.3291859199665,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_3cec2ca9,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_213..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -29.6233195990468,       !- Vertex 1 X-coordinate {m}
    -36.4391329672683,       !- Vertex 1 Y-coordinate {m}
    14.785423875966,         !- Vertex 1 Z-coordinate {m}
    -29.6233195989304,       !- Vertex 2 X-coordinate {m}
    -36.4391329672683,       !- Vertex 2 Y-coordinate {m}
    12.035423875966,         !- Vertex 2 Z-coordinate {m}
    -29.2490153914229,       !- Vertex 3 X-coordinate {m}
    -37.5792629423116,       !- Vertex 3 Y-coordinate {m}
    12.0354238761449,        !- Vertex 3 Z-coordinate {m}
    -29.2490153915393,       !- Vertex 4 X-coordinate {m}
    -37.5792629423116,       !- Vertex 4 Y-coordinate {m}
    14.7854238761449;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_d57a05fe,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_213..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -28.9374785682564,       !- Vertex 1 X-coordinate {m}
    -38.5282035761077,       !- Vertex 1 Y-coordinate {m}
    14.7854238762937,        !- Vertex 1 Z-coordinate {m}
    -28.9374785681399,       !- Vertex 2 X-coordinate {m}
    -38.5282035761077,       !- Vertex 2 Y-coordinate {m}
    12.0354238762937,        !- Vertex 2 Z-coordinate {m}
    -28.5631743612145,       !- Vertex 3 X-coordinate {m}
    -39.668333551151,        !- Vertex 3 Y-coordinate {m}
    12.0354238764726,        !- Vertex 3 Z-coordinate {m}
    -28.5631743613309,       !- Vertex 4 X-coordinate {m}
    -39.668333551151,        !- Vertex 4 Y-coordinate {m}
    14.7854238764726;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Aperture_8bf313d9,   !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_213bis..Face0,      !- Building Surface Name
    Aperture_8bf313d9,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -24.4695794835831,       !- Vertex 1 X-coordinate {m}
    -37.0417969890435,       !- Vertex 1 Y-coordinate {m}
    13.3754238758874,        !- Vertex 1 Z-coordinate {m}
    -24.4695794835831,       !- Vertex 2 X-coordinate {m}
    -37.0417969890435,       !- Vertex 2 Y-coordinate {m}
    12.7354238758874,        !- Vertex 2 Z-coordinate {m}
    -24.1847552660298,       !- Vertex 3 X-coordinate {m}
    -37.948094493014,        !- Vertex 3 Y-coordinate {m}
    12.7354238758874,        !- Vertex 3 Z-coordinate {m}
    -24.1847552660298,       !- Vertex 4 X-coordinate {m}
    -37.948094493014,        !- Vertex 4 Y-coordinate {m}
    13.3754238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_30ae1b40,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_213bis..Face0,      !- Building Surface Name
    Door_30ae1b40,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -25.0155071603697,       !- Vertex 1 X-coordinate {m}
    -35.3291859199665,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -25.0155071603697,       !- Vertex 2 X-coordinate {m}
    -35.3291859199665,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -24.7546681395363,       !- Vertex 3 X-coordinate {m}
    -36.1591636334918,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -24.7546681395363,       !- Vertex 4 X-coordinate {m}
    -36.1591636334918,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_4c20ee74,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_213bis..Face2,      !- Building Surface Name
    Door_4c20ee74,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -23.2236673437621,       !- Vertex 1 X-coordinate {m}
    -38.2566288459487,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -23.2236673437621,       !- Vertex 2 X-coordinate {m}
    -38.2566288459487,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -22.5205871918335,       !- Vertex 3 X-coordinate {m}
    -38.0258079200424,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -22.5205871918335,       !- Vertex 4 X-coordinate {m}
    -38.0258079200424,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_03899974,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_213bis..Face3,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.0998838561033,       !- Vertex 1 X-coordinate {m}
    -37.2027486965556,       !- Vertex 1 Y-coordinate {m}
    14.6354238758874,        !- Vertex 1 Z-coordinate {m}
    -21.0998838561033,       !- Vertex 2 X-coordinate {m}
    -37.2027486965556,       !- Vertex 2 Y-coordinate {m}
    12.4354238758874,        !- Vertex 2 Z-coordinate {m}
    -21.5209760898403,       !- Vertex 3 X-coordinate {m}
    -35.9201024745155,       !- Vertex 3 Y-coordinate {m}
    12.4354238758874,        !- Vertex 3 Z-coordinate {m}
    -21.5209760898403,       !- Vertex 4 X-coordinate {m}
    -35.9201024745155,       !- Vertex 4 Y-coordinate {m}
    14.6354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_b03b54ed,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_213bis..Face3,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.6411922495724,       !- Vertex 1 X-coordinate {m}
    -35.5539242581029,       !- Vertex 1 Y-coordinate {m}
    14.6354238758874,        !- Vertex 1 Z-coordinate {m}
    -21.6411922495724,       !- Vertex 2 X-coordinate {m}
    -35.5539242581029,       !- Vertex 2 Y-coordinate {m}
    12.4354238758874,        !- Vertex 2 Z-coordinate {m}
    -22.0622844836586,       !- Vertex 3 X-coordinate {m}
    -34.2712780360628,       !- Vertex 3 Y-coordinate {m}
    12.4354238758874,        !- Vertex 3 Z-coordinate {m}
    -22.0622844836586,       !- Vertex 4 X-coordinate {m}
    -34.2712780360628,       !- Vertex 4 Y-coordinate {m}
    14.6354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_4c20ee74,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_214..Face0,         !- Building Surface Name
    Ajd_Door_4c20ee74,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -22.5205871918335,       !- Vertex 1 X-coordinate {m}
    -38.0258079200424,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -22.5205871918335,       !- Vertex 2 X-coordinate {m}
    -38.0258079200424,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -23.2236673437621,       !- Vertex 3 X-coordinate {m}
    -38.2566288459487,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -23.2236673437621,       !- Vertex 4 X-coordinate {m}
    -38.2566288459487,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_762f1da2,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_214..Face1,         !- Building Surface Name
    Ajd_Door_762f1da2,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -24.9902795722339,       !- Vertex 1 X-coordinate {m}
    -38.8366069226898,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -24.9902795722339,       !- Vertex 2 X-coordinate {m}
    -38.8366069226898,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -25.8168738045826,       !- Vertex 3 X-coordinate {m}
    -39.1079774723761,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -25.8168738045826,       !- Vertex 4 X-coordinate {m}
    -39.1079774723761,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_a87f8f0b,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_214..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -22.5536750827129,       !- Vertex 1 X-coordinate {m}
    -43.3541330744077,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -22.5536750827129,       !- Vertex 2 X-coordinate {m}
    -43.3541330744077,       !- Vertex 2 Y-coordinate {m}
    12.2354238758874,        !- Vertex 2 Z-coordinate {m}
    -20.0833934695371,       !- Vertex 3 X-coordinate {m}
    -42.543140625817,        !- Vertex 3 Y-coordinate {m}
    12.2354238758874,        !- Vertex 3 Z-coordinate {m}
    -20.0833934695371,       !- Vertex 4 X-coordinate {m}
    -42.543140625817,        !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_c22fdaac,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_214..Face5,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -28.0714656434399,       !- Vertex 1 X-coordinate {m}
    -41.1660774697114,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -28.0714656434399,       !- Vertex 2 X-coordinate {m}
    -41.1660774697114,       !- Vertex 2 Y-coordinate {m}
    12.2354238758874,        !- Vertex 2 Z-coordinate {m}
    -27.2604731955477,       !- Vertex 3 X-coordinate {m}
    -43.6363590827707,       !- Vertex 3 Y-coordinate {m}
    12.2354238758874,        !- Vertex 3 Z-coordinate {m}
    -27.2604731955477,       !- Vertex 4 X-coordinate {m}
    -43.6363590827707,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_24f688db,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_216..Face0,         !- Building Surface Name
    Ajd_Door_24f688db,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -43.2342017591329,       !- Vertex 1 X-coordinate {m}
    -41.923326085452,        !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -43.2342017591329,       !- Vertex 2 X-coordinate {m}
    -41.923326085452,        !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -43.5103156782318,       !- Vertex 3 X-coordinate {m}
    -40.9622011698224,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -43.5103156782318,       !- Vertex 4 X-coordinate {m}
    -40.9622011698224,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_d09568e5,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_216..Face1,         !- Building Surface Name
    Ajd_Door_d09568e5,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -49.3523146751433,       !- Vertex 1 X-coordinate {m}
    -41.626601445619,        !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -49.3523146751433,       !- Vertex 2 X-coordinate {m}
    -41.626601445619,        !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -50.1914033096147,       !- Vertex 3 X-coordinate {m}
    -41.8564497941546,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -50.1914033096147,       !- Vertex 4 X-coordinate {m}
    -41.8564497941546,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_f230f407,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_216..Face1,         !- Building Surface Name
    Ajd_Door_f230f407,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -45.9633530645262,       !- Vertex 1 X-coordinate {m}
    -40.6982761240937,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -45.9633530645262,       !- Vertex 2 X-coordinate {m}
    -40.6982761240937,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -46.8024416993469,       !- Vertex 3 X-coordinate {m}
    -40.9281244716979,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -46.8024416993469,       !- Vertex 4 X-coordinate {m}
    -40.9281244716979,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_c802a3f8,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_216..Face2,         !- Building Surface Name
    Door_c802a3f8,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -51.0380835940925,       !- Vertex 1 X-coordinate {m}
    -43.1803407884575,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -51.0380835940925,       !- Vertex 2 X-coordinate {m}
    -43.1803407884575,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -50.8379666820731,       !- Vertex 3 X-coordinate {m}
    -44.0270126388781,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -50.8379666820731,       !- Vertex 4 X-coordinate {m}
    -44.0270126388781,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_bc88ca3a,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_216..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -46.2751542335288,       !- Vertex 1 X-coordinate {m}
    -45.4563096158702,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -46.2751542335288,       !- Vertex 2 X-coordinate {m}
    -45.4563096158702,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -44.5853382033207,       !- Vertex 3 X-coordinate {m}
    -45.0013131501649,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -44.5853382033207,       !- Vertex 4 X-coordinate {m}
    -45.0013131501649,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_e11fdcc8,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_216..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -44.3413515892723,       !- Vertex 1 X-coordinate {m}
    -44.9341127306719,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -44.3413515892723,       !- Vertex 2 X-coordinate {m}
    -44.9341127306719,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -42.6518661239794,       !- Vertex 3 X-coordinate {m}
    -44.4778903482978,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -42.6518661239794,       !- Vertex 4 X-coordinate {m}
    -44.4778903482978,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_40369d44,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_216..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -50.0952817368931,       !- Vertex 1 X-coordinate {m}
    -46.4849094629783,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -50.0952817368931,       !- Vertex 2 X-coordinate {m}
    -46.4849094629783,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -48.4054657064522,       !- Vertex 3 X-coordinate {m}
    -46.0299129982043,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -48.4054657064522,       !- Vertex 4 X-coordinate {m}
    -46.0299129982043,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_6725e020,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_216..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.2123438744717,       !- Vertex 1 X-coordinate {m}
    -45.9779134022568,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -48.2123438744717,       !- Vertex 2 X-coordinate {m}
    -45.9779134022568,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -46.5225278442637,       !- Vertex 3 X-coordinate {m}
    -45.5229169365514,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -46.5225278442637,       !- Vertex 4 X-coordinate {m}
    -45.5229169365514,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_8d3c4bd3,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_206..Face1,         !- Building Surface Name
    Door_8d3c4bd3,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -51.0253185303047,       !- Vertex 1 X-coordinate {m}
    -39.3404716953076,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -51.0253185303047,       !- Vertex 2 X-coordinate {m}
    -39.3404716953076,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -50.1646894498592,       !- Vertex 3 X-coordinate {m}
    -39.1137172338925,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -50.1646894498592,       !- Vertex 4 X-coordinate {m}
    -39.1137172338925,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_eaeeee1c,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_206..Face1,         !- Building Surface Name
    Door_eaeeee1c,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -47.6712391221992,       !- Vertex 1 X-coordinate {m}
    -38.4567547860928,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -47.6712391221992,       !- Vertex 2 X-coordinate {m}
    -38.4567547860928,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -46.8106100418702,       !- Vertex 3 X-coordinate {m}
    -38.2300003237463,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -46.8106100418702,       !- Vertex 4 X-coordinate {m}
    -38.2300003237463,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_3cc7b1a5,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_206..Face5,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -51.3590480346144,       !- Vertex 1 X-coordinate {m}
    -34.4180288168166,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -51.3590480346144,       !- Vertex 2 X-coordinate {m}
    -34.4180288168166,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -52.9251718870043,       !- Vertex 3 X-coordinate {m}
    -34.8323428027828,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -52.9251718870043,       !- Vertex 4 X-coordinate {m}
    -34.8323428027828,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_82244835,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_206..Face5,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -49.5658804395613,       !- Vertex 1 X-coordinate {m}
    -33.943650998411,        !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -49.5658804395613,       !- Vertex 2 X-coordinate {m}
    -33.943650998411,        !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -51.1320042919512,       !- Vertex 3 X-coordinate {m}
    -34.3579649843771,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -51.1320042919512,       !- Vertex 4 X-coordinate {m}
    -34.3579649843771,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_8367c89c,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_206..Face5,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -47.7820984954857,       !- Vertex 1 X-coordinate {m}
    -33.4717561316241,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -47.7820984954857,       !- Vertex 2 X-coordinate {m}
    -33.4717561316241,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -49.3482223478756,       !- Vertex 3 X-coordinate {m}
    -33.8860701175902,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -49.3482223478756,       !- Vertex 4 X-coordinate {m}
    -33.8860701175902,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_c802a3f8,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_217..Face0,         !- Building Surface Name
    Ajd_Door_c802a3f8,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -50.8379666820731,       !- Vertex 1 X-coordinate {m}
    -44.0270126388781,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -50.8379666820731,       !- Vertex 2 X-coordinate {m}
    -44.0270126388781,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -51.0380835940925,       !- Vertex 3 X-coordinate {m}
    -43.1803407884575,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -51.0380835940925,       !- Vertex 4 X-coordinate {m}
    -43.1803407884575,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_2c07c572,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_217..Face2,         !- Building Surface Name
    Door_2c07c572,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -53.1404624194003,       !- Vertex 1 X-coordinate {m}
    -42.5585940770246,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -53.1404624194003,       !- Vertex 2 X-coordinate {m}
    -42.5585940770246,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -53.9906557821998,       !- Vertex 3 X-coordinate {m}
    -42.7431780576147,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -53.9906557821998,       !- Vertex 4 X-coordinate {m}
    -42.7431780576147,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_92c95715,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_217..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -52.0926504988135,       !- Vertex 1 X-coordinate {m}
    -46.9459782030929,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -52.0926504988135,       !- Vertex 2 X-coordinate {m}
    -46.9459782030929,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -50.3863752731965,       !- Vertex 3 X-coordinate {m}
    -46.5572304001574,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -50.3863752731965,       !- Vertex 4 X-coordinate {m}
    -46.5572304001574,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_9554997a,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_217..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -55.9181053231847,       !- Vertex 1 X-coordinate {m}
    -47.8175475329656,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -55.9181053231847,       !- Vertex 2 X-coordinate {m}
    -47.8175475329656,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -54.2118300974513,       !- Vertex 3 X-coordinate {m}
    -47.4287997309614,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -54.2118300974513,       !- Vertex 4 X-coordinate {m}
    -47.4287997309614,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_b94780bc,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_217..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -54.0426793284393,       !- Vertex 1 X-coordinate {m}
    -47.3902614053834,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -54.0426793284393,       !- Vertex 2 X-coordinate {m}
    -47.3902614053834,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -52.3364041025895,       !- Vertex 3 X-coordinate {m}
    -47.0015136033792,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -52.3364041025895,       !- Vertex 4 X-coordinate {m}
    -47.0015136033792,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_b9ec02e3,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_222..Face2,         !- Building Surface Name
    Door_b9ec02e3,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -61.9911187475411,       !- Vertex 1 X-coordinate {m}
    -69.823751015719,        !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -61.9911187475411,       !- Vertex 2 X-coordinate {m}
    -69.823751015719,        !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -61.8698441087365,       !- Vertex 3 X-coordinate {m}
    -70.6852569423057,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -61.8698441087365,       !- Vertex 4 X-coordinate {m}
    -70.6852569423057,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_d5e8ce33,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_222..Face2,         !- Building Surface Name
    Door_d5e8ce33,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -62.2336625014761,       !- Vertex 1 X-coordinate {m}
    -68.1007784010284,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -62.2336625014761,       !- Vertex 2 X-coordinate {m}
    -68.1007784010284,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -62.1123878626715,       !- Vertex 3 X-coordinate {m}
    -68.962284327615,        !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -62.1123878626715,       !- Vertex 4 X-coordinate {m}
    -68.962284327615,        !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_09bd6113,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_222..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -57.8955560574219,       !- Vertex 1 X-coordinate {m}
    -66.7665702488769,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -57.8955560574219,       !- Vertex 2 X-coordinate {m}
    -66.7665702488769,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -58.1010307889343,       !- Vertex 3 X-coordinate {m}
    -65.311001585101,        !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -58.1010307889343,       !- Vertex 4 X-coordinate {m}
    -65.311001585101,        !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_2ef658d3,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_222..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -57.6579322185977,       !- Vertex 1 X-coordinate {m}
    -68.4498809485261,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -57.6579322185977,       !- Vertex 2 X-coordinate {m}
    -68.4498809485261,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -57.8634069501101,       !- Vertex 3 X-coordinate {m}
    -66.9943122847502,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -57.8634069501101,       !- Vertex 4 X-coordinate {m}
    -66.9943122847502,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_358c4028,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_222..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -57.4203083794243,       !- Vertex 1 X-coordinate {m}
    -70.1331916481752,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -57.4203083794243,       !- Vertex 2 X-coordinate {m}
    -70.1331916481752,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -57.6257831109366,       !- Vertex 3 X-coordinate {m}
    -68.6776229843993,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -57.6257831109366,       !- Vertex 4 X-coordinate {m}
    -68.6776229843993,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_c492deb0,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_222..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -57.1826845401344,       !- Vertex 1 X-coordinate {m}
    -71.8165023478244,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -57.1826845401344,       !- Vertex 2 X-coordinate {m}
    -71.8165023478244,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -57.3881592716467,       !- Vertex 3 X-coordinate {m}
    -70.3609336840485,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -57.3881592716467,       !- Vertex 4 X-coordinate {m}
