    -70.3609336840485,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_2cb81447,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Abst..Face2,        !- Building Surface Name
    Ajd_Door_2cb81447,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -43.0295977649841,       !- Vertex 1 X-coordinate {m}
    -35.6274717414193,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -43.0295977649841,       !- Vertex 2 X-coordinate {m}
    -35.6274717414193,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -42.7664393930793,       !- Vertex 3 X-coordinate {m}
    -36.4567169837095,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -42.7664393930793,       !- Vertex 4 X-coordinate {m}
    -36.4567169837095,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_b4fd6569,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_Abst..Face5,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -42.4345429102802,       !- Vertex 1 X-coordinate {m}
    -31.9305505699043,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -42.4345429102802,       !- Vertex 2 X-coordinate {m}
    -31.9305505699043,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -43.6813670987873,       !- Vertex 3 X-coordinate {m}
    -32.2985579653207,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -43.6813670987873,       !- Vertex 4 X-coordinate {m}
    -32.2985579653207,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_40831a48,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_Stairs..Face5,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -71.9387224373319,       !- Vertex 1 X-coordinate {m}
    -50.9234924570222,       !- Vertex 1 Y-coordinate {m}
    14.8104238758874,        !- Vertex 1 Z-coordinate {m}
    -71.9387224373319,       !- Vertex 2 X-coordinate {m}
    -50.9234924570222,       !- Vertex 2 Y-coordinate {m}
    11.5604238758874,        !- Vertex 2 Z-coordinate {m}
    -71.1315572263817,       !- Vertex 3 X-coordinate {m}
    -56.5660525432352,       !- Vertex 3 Y-coordinate {m}
    11.5604238758874,        !- Vertex 3 Z-coordinate {m}
    -71.1315572263817,       !- Vertex 4 X-coordinate {m}
    -56.5660525432352,       !- Vertex 4 Y-coordinate {m}
    14.8104238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_10eea760,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_WC1..Face0,         !- Building Surface Name
    Door_10eea760,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -57.8211829657996,       !- Vertex 1 X-coordinate {m}
    -43.5748170522414,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -57.8211829657996,       !- Vertex 2 X-coordinate {m}
    -43.5748170522414,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -58.661603991208,        !- Vertex 3 X-coordinate {m}
    -43.757279377561,        !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -58.661603991208,        !- Vertex 4 X-coordinate {m}
    -43.757279377561,        !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_48070095,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_WC1..Face0,         !- Building Surface Name
    Door_48070095,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -59.2742657779347,       !- Vertex 1 X-coordinate {m}
    -43.8902932965569,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -59.2742657779347,       !- Vertex 2 X-coordinate {m}
    -43.8902932965569,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -60.1146868034595,       !- Vertex 3 X-coordinate {m}
    -44.0727556209452,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -60.1146868034595,       !- Vertex 4 X-coordinate {m}
    -44.0727556209452,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_5d3208fd,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_WC1..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -57.8920676563545,       !- Vertex 1 X-coordinate {m}
    -47.7766007932399,       !- Vertex 1 Y-coordinate {m}
    14.6354238758874,        !- Vertex 1 Z-coordinate {m}
    -57.8920676563545,       !- Vertex 2 X-coordinate {m}
    -47.7766007932399,       !- Vertex 2 Y-coordinate {m}
    13.2354238758874,        !- Vertex 2 Z-coordinate {m}
    -56.8152126886095,       !- Vertex 3 X-coordinate {m}
    -47.5521383725602,       !- Vertex 3 Y-coordinate {m}
    13.2354238758874,        !- Vertex 3 Z-coordinate {m}
    -56.8152126886095,       !- Vertex 4 X-coordinate {m}
    -47.5521383725602,       !- Vertex 4 Y-coordinate {m}
    14.6354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_ea8cd8d8,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_WC1..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -59.2156210792861,       !- Vertex 1 X-coordinate {m}
    -48.0524856720615,       !- Vertex 1 Y-coordinate {m}
    14.6354238758874,        !- Vertex 1 Z-coordinate {m}
    -59.2156210792861,       !- Vertex 2 X-coordinate {m}
    -48.0524856720615,       !- Vertex 2 Y-coordinate {m}
    13.2354238758874,        !- Vertex 2 Z-coordinate {m}
    -58.1387661115411,       !- Vertex 3 X-coordinate {m}
    -47.8280232513819,       !- Vertex 3 Y-coordinate {m}
    13.2354238758874,        !- Vertex 3 Z-coordinate {m}
    -58.1387661115411,       !- Vertex 4 X-coordinate {m}
    -47.8280232513819,       !- Vertex 4 Y-coordinate {m}
    14.6354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_2cb81447,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_207..Face0,         !- Building Surface Name
    Door_2cb81447,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -42.7664393930793,       !- Vertex 1 X-coordinate {m}
    -36.4567169837095,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -42.7664393930793,       !- Vertex 2 X-coordinate {m}
    -36.4567169837095,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -43.0295977649841,       !- Vertex 3 X-coordinate {m}
    -35.6274717414193,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -43.0295977649841,       !- Vertex 4 X-coordinate {m}
    -35.6274717414193,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_0627f627,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_207..Face2,         !- Building Surface Name
    Door_0627f627,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -43.8603098068017,       !- Vertex 1 X-coordinate {m}
    -37.3763782262243,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -43.8603098068017,       !- Vertex 2 X-coordinate {m}
    -37.3763782262243,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -43.0066927430782,       !- Vertex 3 X-coordinate {m}
    -37.1245093942992,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -43.0066927430782,       !- Vertex 4 X-coordinate {m}
    -37.1245093942992,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_9ac1ccac,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_207..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -45.9536194947692,       !- Vertex 1 X-coordinate {m}
    -32.951771661875,        !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -45.9536194947692,       !- Vertex 2 X-coordinate {m}
    -32.951771661875,        !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -47.5111649930156,       !- Vertex 3 X-coordinate {m}
    -33.3972512020294,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -47.5111649930156,       !- Vertex 4 X-coordinate {m}
    -33.3972512020294,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_c5c5c680,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_207..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -44.2230133852833,       !- Vertex 1 X-coordinate {m}
    -32.4567943962787,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -44.2230133852833,       !- Vertex 2 X-coordinate {m}
    -32.4567943962787,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -45.7805588835296,       !- Vertex 3 X-coordinate {m}
    -32.902273936433,        !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -45.7805588835296,       !- Vertex 4 X-coordinate {m}
    -32.902273936433,        !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_afbc2f64,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Technik..Face1,     !- Building Surface Name
    Door_afbc2f64,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -64.1353487718481,       !- Vertex 1 X-coordinate {m}
    -53.9992396562733,       !- Vertex 1 Y-coordinate {m}
    13.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -64.1353487718481,       !- Vertex 2 X-coordinate {m}
    -53.9992396562733,       !- Vertex 2 Y-coordinate {m}
    11.6354238758874,        !- Vertex 2 Z-coordinate {m}
    -64.043190565226,        !- Vertex 3 X-coordinate {m}
    -54.8643447739445,       !- Vertex 3 Y-coordinate {m}
    11.6354238758874,        !- Vertex 3 Z-coordinate {m}
    -64.043190565226,        !- Vertex 4 X-coordinate {m}
    -54.8643447739445,       !- Vertex 4 Y-coordinate {m}
    13.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_08b8ef4d,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Technik..Face2,     !- Building Surface Name
    Door_08b8ef4d,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -62.9022187000703,       !- Vertex 1 X-coordinate {m}
    -48.8301002384536,       !- Vertex 1 Y-coordinate {m}
    13.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -62.9022187000703,       !- Vertex 2 X-coordinate {m}
    -48.8301002384536,       !- Vertex 2 Y-coordinate {m}
    11.6354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.7527931919651,       !- Vertex 3 X-coordinate {m}
    -49.0129199141078,       !- Vertex 3 Y-coordinate {m}
    11.6354238758874,        !- Vertex 3 Z-coordinate {m}
    -63.7527931919651,       !- Vertex 4 X-coordinate {m}
    -49.0129199141078,       !- Vertex 4 Y-coordinate {m}
    13.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_afbc2f64,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face0,    !- Building Surface Name
    Ajd_Door_afbc2f64,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -64.043190565226,        !- Vertex 1 X-coordinate {m}
    -54.8643447739445,       !- Vertex 1 Y-coordinate {m}
    13.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -64.043190565226,        !- Vertex 2 X-coordinate {m}
    -54.8643447739445,       !- Vertex 2 Y-coordinate {m}
    11.6354238758874,        !- Vertex 2 Z-coordinate {m}
    -64.1353487718481,       !- Vertex 3 X-coordinate {m}
    -53.9992396562733,       !- Vertex 3 Y-coordinate {m}
    11.6354238758874,        !- Vertex 3 Z-coordinate {m}
    -64.1353487718481,       !- Vertex 4 X-coordinate {m}
    -53.9992396562733,       !- Vertex 4 Y-coordinate {m}
    13.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_08b8ef4d,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face1,    !- Building Surface Name
    Ajd_Door_08b8ef4d,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -63.7527931919651,       !- Vertex 1 X-coordinate {m}
    -49.0129199141078,       !- Vertex 1 Y-coordinate {m}
    13.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.7527931919651,       !- Vertex 2 X-coordinate {m}
    -49.0129199141078,       !- Vertex 2 Y-coordinate {m}
    11.6354238758874,        !- Vertex 2 Z-coordinate {m}
    -62.9022187000703,       !- Vertex 3 X-coordinate {m}
    -48.8301002384536,       !- Vertex 3 Y-coordinate {m}
    11.6354238758874,        !- Vertex 3 Z-coordinate {m}
    -62.9022187000703,       !- Vertex 4 X-coordinate {m}
    -48.8301002384536,       !- Vertex 4 Y-coordinate {m}
    13.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_8d3c4bd3,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face10,   !- Building Surface Name
    Ajd_Door_8d3c4bd3,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -50.1646894498592,       !- Vertex 1 X-coordinate {m}
    -39.1137172338925,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -50.1646894498592,       !- Vertex 2 X-coordinate {m}
    -39.1137172338925,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -51.0253185303047,       !- Vertex 3 X-coordinate {m}
    -39.3404716953076,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -51.0253185303047,       !- Vertex 4 X-coordinate {m}
    -39.3404716953076,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_eaeeee1c,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face10,   !- Building Surface Name
    Ajd_Door_eaeeee1c,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -46.8106100418702,       !- Vertex 1 X-coordinate {m}
    -38.2300003237463,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -46.8106100418702,       !- Vertex 2 X-coordinate {m}
    -38.2300003237463,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -47.6712391221992,       !- Vertex 3 X-coordinate {m}
    -38.4567547860928,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -47.6712391221992,       !- Vertex 4 X-coordinate {m}
    -38.4567547860928,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_d09568e5,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face11,   !- Building Surface Name
    Door_d09568e5,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -50.1914033096147,       !- Vertex 1 X-coordinate {m}
    -41.8564497941546,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -50.1914033096147,       !- Vertex 2 X-coordinate {m}
    -41.8564497941546,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -49.3523146751433,       !- Vertex 3 X-coordinate {m}
    -41.626601445619,        !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -49.3523146751433,       !- Vertex 4 X-coordinate {m}
    -41.626601445619,        !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_f230f407,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face11,   !- Building Surface Name
    Door_f230f407,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -46.8024416993469,       !- Vertex 1 X-coordinate {m}
    -40.9281244716979,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -46.8024416993469,       !- Vertex 2 X-coordinate {m}
    -40.9281244716979,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -45.9633530645262,       !- Vertex 3 X-coordinate {m}
    -40.6982761240937,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -45.9633530645262,       !- Vertex 4 X-coordinate {m}
    -40.6982761240937,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_24f92aff,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face13,   !- Building Surface Name
    Door_24f92aff,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -28.1321936779752,       !- Vertex 1 X-coordinate {m}
    -35.4153074204363,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -28.1321936779752,       !- Vertex 2 X-coordinate {m}
    -35.4153074204363,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -27.3022159635186,       !- Vertex 3 X-coordinate {m}
    -35.1544684023969,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -27.3022159635186,       !- Vertex 4 X-coordinate {m}
    -35.1544684023969,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_6b438eb5,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face15,   !- Building Surface Name
    Ajd_Door_6b438eb5,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -26.0750325158335,       !- Vertex 1 X-coordinate {m}
    -31.8210109278001,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -26.0750325158335,       !- Vertex 2 X-coordinate {m}
    -31.8210109278001,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -26.9045851690791,       !- Vertex 3 X-coordinate {m}
    -32.0831986387633,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -26.9045851690791,       !- Vertex 4 X-coordinate {m}
    -32.0831986387633,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_1ff72cb9,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face16,   !- Building Surface Name
    Ajd_Door_1ff72cb9,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -33.8565686907716,       !- Vertex 1 X-coordinate {m}
    -34.2804366817139,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -33.8565686907716,       !- Vertex 2 X-coordinate {m}
    -34.2804366817139,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -34.6861213441336,       !- Vertex 3 X-coordinate {m}
    -34.5426243917458,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -34.6861213441336,       !- Vertex 4 X-coordinate {m}
    -34.5426243917458,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_595af4e2,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face16,   !- Building Surface Name
    Ajd_Door_595af4e2,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -36.6394420183826,       !- Vertex 1 X-coordinate {m}
    -35.1599892760999,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -36.6394420183826,       !- Vertex 2 X-coordinate {m}
    -35.1599892760999,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -37.4689946717446,       !- Vertex 3 X-coordinate {m}
    -35.4221769861318,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -37.4689946717446,       !- Vertex 4 X-coordinate {m}
    -35.4221769861318,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_e1f2e2b9,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face16,   !- Building Surface Name
    Ajd_Door_e1f2e2b9,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -30.8522596268778,       !- Vertex 1 X-coordinate {m}
    -33.3308972931839,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -30.8522596268778,       !- Vertex 2 X-coordinate {m}
    -33.3308972931839,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -31.6818122795414,       !- Vertex 3 X-coordinate {m}
    -33.5930850050784,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -31.6818122795414,       !- Vertex 4 X-coordinate {m}
    -33.5930850050784,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_59e19e6a,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face17,   !- Building Surface Name
    Door_59e19e6a,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -56.2319579453071,       !- Vertex 1 X-coordinate {m}
    -40.5367212045379,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -56.2319579453071,       !- Vertex 2 X-coordinate {m}
    -40.5367212045379,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -57.1007619400373,       !- Vertex 3 X-coordinate {m}
    -40.7298005112819,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -57.1007619400373,       !- Vertex 4 X-coordinate {m}
    -40.7298005112819,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_82c2108f,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face18,   !- Building Surface Name
    Ajd_Door_82c2108f,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -58.0175008678673,       !- Vertex 1 X-coordinate {m}
    -40.927255129572,        !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -58.0175008678673,       !- Vertex 2 X-coordinate {m}
    -40.927255129572,        !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -58.8887716728825,       !- Vertex 3 X-coordinate {m}
    -41.108878873419,        !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -58.8887716728825,       !- Vertex 4 X-coordinate {m}
    -41.108878873419,        !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_563cc4eb,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face19,   !- Building Surface Name
    Door_563cc4eb,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -63.924215658368,        !- Vertex 1 X-coordinate {m}
    -42.0848837198131,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -63.924215658368,        !- Vertex 2 X-coordinate {m}
    -42.0848837198131,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -64.7998004810981,       !- Vertex 3 X-coordinate {m}
    -42.2444180987216,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -64.7998004810981,       !- Vertex 4 X-coordinate {m}
    -42.2444180987216,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ef87abff,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face20,   !- Building Surface Name
    Ajd_Door_ef87abff,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -67.3555804782411,       !- Vertex 1 X-coordinate {m}
    -42.6319331472181,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -67.3555804782411,       !- Vertex 2 X-coordinate {m}
    -42.6319331472181,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -68.236218749462,        !- Vertex 3 X-coordinate {m}
    -42.7606818761118,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -68.236218749462,        !- Vertex 4 X-coordinate {m}
    -42.7606818761118,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_baee5519,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face21,   !- Building Surface Name
    Door_baee5519,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -69.1975506311612,       !- Vertex 1 X-coordinate {m}
    -42.8974666429125,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -69.1975506311612,       !- Vertex 2 X-coordinate {m}
    -42.8974666429125,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -70.0798633961569,       !- Vertex 3 X-coordinate {m}
    -43.0141893254034,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -70.0798633961569,       !- Vertex 4 X-coordinate {m}
    -43.0141893254034,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_46b9fdcf,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face22,   !- Building Surface Name
    Ajd_Door_46b9fdcf,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -65.3286383636625,       !- Vertex 1 X-coordinate {m}
    -65.2714684560336,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -65.3286383636625,       !- Vertex 2 X-coordinate {m}
    -65.2714684560336,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -65.2298758575091,       !- Vertex 3 X-coordinate {m}
    -65.9644662683271,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -65.2298758575091,       !- Vertex 4 X-coordinate {m}
    -65.9644662683271,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_934f3568,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face22,   !- Building Surface Name
    Ajd_Door_934f3568,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -64.6590735747343,       !- Vertex 1 X-coordinate {m}
    -69.9630637226067,       !- Vertex 1 Y-coordinate {m}
    13.6854238758874,        !- Vertex 1 Z-coordinate {m}
    -64.6590735747343,       !- Vertex 2 X-coordinate {m}
    -69.9630637226067,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -64.5372978353737,       !- Vertex 3 X-coordinate {m}
    -70.8547871486656,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -64.5372978353737,       !- Vertex 4 X-coordinate {m}
    -70.8547871486656,       !- Vertex 4 Y-coordinate {m}
    13.6854238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_98c100ae,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face22,   !- Building Surface Name
    Ajd_Door_98c100ae,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -65.7745847666267,       !- Vertex 1 X-coordinate {m}
    -62.1217322900332,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -65.7745847666267,       !- Vertex 2 X-coordinate {m}
    -62.1217322900332,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -65.6524825656417,       !- Vertex 3 X-coordinate {m}
    -62.9831213151477,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -65.6524825656417,       !- Vertex 4 X-coordinate {m}
    -62.9831213151477,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_36d68ef8,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face23,   !- Building Surface Name
    Door_36d68ef8,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -66.0951531244538,       !- Vertex 1 X-coordinate {m}
    -59.8697026205622,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -66.0951531244538,       !- Vertex 2 X-coordinate {m}
    -59.8697026205622,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -65.9985910797588,       !- Vertex 3 X-coordinate {m}
    -60.5428116546385,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -65.9985910797588,       !- Vertex 4 X-coordinate {m}
    -60.5428116546385,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_ee98aa4f,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face23,   !- Building Surface Name
    Door_ee98aa4f,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -66.4144026961041,       !- Vertex 1 X-coordinate {m}
    -57.6191400290839,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -66.4144026961041,       !- Vertex 2 X-coordinate {m}
    -57.6191400290839,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -66.3184850651635,       !- Vertex 3 X-coordinate {m}
    -58.2923411933146,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -66.3184850651635,       !- Vertex 4 X-coordinate {m}
    -58.2923411933146,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_10eea760,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face24,   !- Building Surface Name
    Ajd_Door_10eea760,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -58.661603991208,        !- Vertex 1 X-coordinate {m}
    -43.757279377561,        !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -58.661603991208,        !- Vertex 2 X-coordinate {m}
    -43.757279377561,        !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -57.8211829657996,       !- Vertex 3 X-coordinate {m}
    -43.5748170522414,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -57.8211829657996,       !- Vertex 4 X-coordinate {m}
    -43.5748170522414,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_48070095,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face24,   !- Building Surface Name
    Ajd_Door_48070095,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -60.1146868034595,       !- Vertex 1 X-coordinate {m}
    -44.0727556209452,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -60.1146868034595,       !- Vertex 2 X-coordinate {m}
    -44.0727556209452,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -59.2742657779347,       !- Vertex 3 X-coordinate {m}
    -43.8902932965569,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -59.2742657779347,       !- Vertex 4 X-coordinate {m}
    -43.8902932965569,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_133fb389,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face25,   !- Building Surface Name
    Ajd_Door_133fb389,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -43.3013961973231,       !- Vertex 1 X-coordinate {m}
    -39.9536971125193,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -43.3013961973231,       !- Vertex 2 X-coordinate {m}
    -39.9536971125193,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -42.4698321693906,       !- Vertex 3 X-coordinate {m}
    -39.697960397359,        !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -42.4698321693906,       !- Vertex 4 X-coordinate {m}
    -39.697960397359,        !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_6060568b,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face26,   !- Building Surface Name
    Ajd_Door_6060568b,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -63.7318264860989,       !- Vertex 1 X-coordinate {m}
    -72.8973529749922,       !- Vertex 1 Y-coordinate {m}
    13.6354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.7318264860989,       !- Vertex 2 X-coordinate {m}
    -72.8973529749922,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -62.1668114924434,       !- Vertex 3 X-coordinate {m}
    -72.6802629717998,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -62.1668114924434,       !- Vertex 4 X-coordinate {m}
    -72.6802629717998,       !- Vertex 4 Y-coordinate {m}
    13.6354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_8b2f4707,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face27,   !- Building Surface Name
    Door_8b2f4707,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -63.2130250459634,       !- Vertex 1 X-coordinate {m}
    -60.9995625774748,       !- Vertex 1 Y-coordinate {m}
    13.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.2130250459634,       !- Vertex 2 X-coordinate {m}
    -60.9995625774748,       !- Vertex 2 Y-coordinate {m}
    11.6354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.338049036018,        !- Vertex 3 X-coordinate {m}
    -60.1385927741788,       !- Vertex 3 Y-coordinate {m}
    11.6354238758874,        !- Vertex 3 Z-coordinate {m}
    -63.338049036018,        !- Vertex 4 X-coordinate {m}
    -60.1385927741788,       !- Vertex 4 Y-coordinate {m}
    13.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_8c18fd3a,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face28,   !- Building Surface Name
    Ajd_Door_8c18fd3a,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -62.9564621835345,       !- Vertex 1 X-coordinate {m}
    -62.8579729517363,       !- Vertex 1 Y-coordinate {m}
    13.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -62.9564621835345,       !- Vertex 2 X-coordinate {m}
    -62.8579729517363,       !- Vertex 2 Y-coordinate {m}
    11.6354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.0728927633356,       !- Vertex 3 X-coordinate {m}
    -61.9957990014367,       !- Vertex 3 Y-coordinate {m}
    11.6354238758874,        !- Vertex 3 Z-coordinate {m}
    -63.0728927633356,       !- Vertex 4 X-coordinate {m}
    -61.9957990014367,       !- Vertex 4 Y-coordinate {m}
    13.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_3cd05b24,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face31,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -23.6113553925805,       !- Vertex 1 X-coordinate {m}
    -29.0247621128618,       !- Vertex 1 Y-coordinate {m}
    13.8854238758874,        !- Vertex 1 Z-coordinate {m}
    -23.6113553925805,       !- Vertex 2 X-coordinate {m}
    -29.0247621128618,       !- Vertex 2 Y-coordinate {m}
    11.6354238758874,        !- Vertex 2 Z-coordinate {m}
    -25.1107355144118,       !- Vertex 3 X-coordinate {m}
    -29.067881137169,        !- Vertex 3 Y-coordinate {m}
    11.6354238758874,        !- Vertex 3 Z-coordinate {m}
    -25.1107355144118,       !- Vertex 4 X-coordinate {m}
    -29.067881137169,        !- Vertex 4 Y-coordinate {m}
    13.8854238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_a36d8512,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_Corridor..Face34,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -73.3819156857705,       !- Vertex 1 X-coordinate {m}
    -50.7204855768745,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -73.3819156857705,       !- Vertex 2 X-coordinate {m}
    -50.7204855768745,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -72.0929335575437,       !- Vertex 3 X-coordinate {m}
    -50.5515919028897,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -72.0929335575437,       !- Vertex 4 X-coordinate {m}
    -50.5515919028897,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_582d1c68,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_Corridor..Face36,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -35.0942873605928,       !- Vertex 1 X-coordinate {m}
    -37.4974895817854,       !- Vertex 1 Y-coordinate {m}
    14.6854238758874,        !- Vertex 1 Z-coordinate {m}
    -35.0942873605928,       !- Vertex 2 X-coordinate {m}
    -37.4974895817854,       !- Vertex 2 Y-coordinate {m}
    12.2354238758874,        !- Vertex 2 Z-coordinate {m}
    -33.7031334718624,       !- Vertex 3 X-coordinate {m}
    -37.0885997948376,       !- Vertex 3 Y-coordinate {m}
    12.2354238758874,        !- Vertex 3 Z-coordinate {m}
    -33.7031334718624,       !- Vertex 4 X-coordinate {m}
    -37.0885997948376,       !- Vertex 4 Y-coordinate {m}
    14.6854238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_84607dcf,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_Corridor..Face36,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -38.1039240184321,       !- Vertex 1 X-coordinate {m}
    -38.3820859602187,       !- Vertex 1 Y-coordinate {m}
    14.7154238758874,        !- Vertex 1 Z-coordinate {m}
    -38.1039240184321,       !- Vertex 2 X-coordinate {m}
    -38.3820859602187,       !- Vertex 2 Y-coordinate {m}
    12.2654238758874,        !- Vertex 2 Z-coordinate {m}
    -36.7127701297017,       !- Vertex 3 X-coordinate {m}
    -37.9731961732708,       !- Vertex 3 Y-coordinate {m}
    12.2654238758874,        !- Vertex 3 Z-coordinate {m}
    -36.7127701297017,       !- Vertex 4 X-coordinate {m}
    -37.9731961732708,       !- Vertex 4 Y-coordinate {m}
    14.7154238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_f50ddc14,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_Corridor..Face36,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.3992581827721,       !- Vertex 1 X-coordinate {m}
    -36.7053630490817,       !- Vertex 1 Y-coordinate {m}
    14.7154238758874,        !- Vertex 1 Z-coordinate {m}
    -32.3992581827721,       !- Vertex 2 X-coordinate {m}
    -36.7053630490817,       !- Vertex 2 Y-coordinate {m}
    12.2654238758874,        !- Vertex 2 Z-coordinate {m}
    -31.0081042940417,       !- Vertex 3 X-coordinate {m}
    -36.2964732621339,       !- Vertex 3 Y-coordinate {m}
    12.2654238758874,        !- Vertex 3 Z-coordinate {m}
    -31.0081042940417,       !- Vertex 4 X-coordinate {m}
    -36.2964732621339,       !- Vertex 4 Y-coordinate {m}
    14.7154238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_0627f627,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face4,    !- Building Surface Name
    Ajd_Door_0627f627,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -43.0066927430782,       !- Vertex 1 X-coordinate {m}
    -37.1245093942992,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -43.0066927430782,       !- Vertex 2 X-coordinate {m}
    -37.1245093942992,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -43.8603098068017,       !- Vertex 3 X-coordinate {m}
    -37.3763782262243,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -43.8603098068017,       !- Vertex 4 X-coordinate {m}
    -37.3763782262243,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_b9ec02e3,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face8,    !- Building Surface Name
    Ajd_Door_b9ec02e3,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -61.8698441087365,       !- Vertex 1 X-coordinate {m}
    -70.6852569423057,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -61.8698441087365,       !- Vertex 2 X-coordinate {m}
    -70.6852569423057,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -61.9911187475411,       !- Vertex 3 X-coordinate {m}
    -69.823751015719,        !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -61.9911187475411,       !- Vertex 4 X-coordinate {m}
    -69.823751015719,        !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_d5e8ce33,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face8,    !- Building Surface Name
    Ajd_Door_d5e8ce33,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -62.1123878626715,       !- Vertex 1 X-coordinate {m}
    -68.962284327615,        !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -62.1123878626715,       !- Vertex 2 X-coordinate {m}
    -68.962284327615,        !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -62.2336625014761,       !- Vertex 3 X-coordinate {m}
    -68.1007784010284,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -62.2336625014761,       !- Vertex 4 X-coordinate {m}
    -68.1007784010284,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_2c07c572,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_Corridor..Face9,    !- Building Surface Name
    Ajd_Door_2c07c572,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -53.9906557821998,       !- Vertex 1 X-coordinate {m}
    -42.7431780576147,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -53.9906557821998,       !- Vertex 2 X-coordinate {m}
    -42.7431780576147,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -53.1404624194003,       !- Vertex 3 X-coordinate {m}
    -42.5585940770246,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -53.1404624194003,       !- Vertex 4 X-coordinate {m}
    -42.5585940770246,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_8c18fd3a,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_220..Face0,         !- Building Surface Name
    Door_8c18fd3a,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -63.0728927633356,       !- Vertex 1 X-coordinate {m}
    -61.9957990014367,       !- Vertex 1 Y-coordinate {m}
    13.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.0728927633356,       !- Vertex 2 X-coordinate {m}
    -61.9957990014367,       !- Vertex 2 Y-coordinate {m}
    11.6354238758874,        !- Vertex 2 Z-coordinate {m}
    -62.9564621835345,       !- Vertex 3 X-coordinate {m}
    -62.8579729517363,       !- Vertex 3 Y-coordinate {m}
    11.6354238758874,        !- Vertex 3 Z-coordinate {m}
    -62.9564621835345,       !- Vertex 4 X-coordinate {m}
    -62.8579729517363,       !- Vertex 4 Y-coordinate {m}
    13.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_f8cc15e4,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_220..Face2,         !- Building Surface Name
    Door_f8cc15e4,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -61.0660180765301,       !- Vertex 1 X-coordinate {m}
    -61.5210581674613,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -61.0660180765301,       !- Vertex 2 X-coordinate {m}
    -61.5210581674613,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -61.9359264395064,       !- Vertex 3 X-coordinate {m}
    -61.5336851218156,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -61.9359264395064,       !- Vertex 4 X-coordinate {m}
    -61.5336851218156,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_40e793fd,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_220..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -58.4079205523855,       !- Vertex 1 X-coordinate {m}
    -63.1370159036044,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -58.4079205523855,       !- Vertex 2 X-coordinate {m}
    -63.1370159036044,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -58.6133952835486,       !- Vertex 3 X-coordinate {m}
    -61.6814472398285,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -58.6133952835486,       !- Vertex 4 X-coordinate {m}
    -61.6814472398285,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_c235ba97,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_220..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -58.1702967128628,       !- Vertex 1 X-coordinate {m}
    -64.8203266032536,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -58.1702967128628,       !- Vertex 2 X-coordinate {m}
    -64.8203266032536,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -58.3757714440259,       !- Vertex 3 X-coordinate {m}
    -63.3647579394777,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -58.3757714440259,       !- Vertex 4 X-coordinate {m}
    -63.3647579394777,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_f8cc15e4,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_219..Face0,         !- Building Surface Name
    Ajd_Door_f8cc15e4,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -61.9359264395064,       !- Vertex 1 X-coordinate {m}
    -61.5336851218156,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -61.9359264395064,       !- Vertex 2 X-coordinate {m}
    -61.5336851218156,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -61.0660180765301,       !- Vertex 3 X-coordinate {m}
    -61.5210581674613,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -61.0660180765301,       !- Vertex 4 X-coordinate {m}
    -61.5210581674613,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_8b2f4707,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_219..Face1,         !- Building Surface Name
    Ajd_Door_8b2f4707,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -63.338049036018,        !- Vertex 1 X-coordinate {m}
    -60.1385927741788,       !- Vertex 1 Y-coordinate {m}
    13.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -63.338049036018,        !- Vertex 2 X-coordinate {m}
    -60.1385927741788,       !- Vertex 2 Y-coordinate {m}
    11.6354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.2130250459634,       !- Vertex 3 X-coordinate {m}
    -60.9995625774748,       !- Vertex 3 Y-coordinate {m}
    11.6354238758874,        !- Vertex 3 Z-coordinate {m}
    -63.2130250459634,       !- Vertex 4 X-coordinate {m}
    -60.9995625774748,       !- Vertex 4 Y-coordinate {m}
    13.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_389a4530,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_219..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -59.1524231988848,       !- Vertex 1 X-coordinate {m}
    -57.8630110800762,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -59.1524231988848,       !- Vertex 2 X-coordinate {m}
    -57.8630110800762,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -59.3578979299315,       !- Vertex 3 X-coordinate {m}
    -56.4074424163003,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -59.3578979299315,       !- Vertex 4 X-coordinate {m}
    -56.4074424163003,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_a6941e13,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_219..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -58.9008214875036,       !- Vertex 1 X-coordinate {m}
    -59.6453400563944,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -58.9008214875036,       !- Vertex 2 X-coordinate {m}
    -59.6453400563944,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -59.1062962185503,       !- Vertex 3 X-coordinate {m}
    -58.1897713926185,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -59.1062962185503,       !- Vertex 4 X-coordinate {m}
    -58.1897713926185,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_fe38d245,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_219..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -58.6631976484465,       !- Vertex 1 X-coordinate {m}
    -61.3286507560436,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -58.6631976484465,       !- Vertex 2 X-coordinate {m}
    -61.3286507560436,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -58.8686723794932,       !- Vertex 3 X-coordinate {m}
    -59.8730820922677,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -58.8686723794932,       !- Vertex 4 X-coordinate {m}
    -59.8730820922677,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_98dd5b8d,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_223bis..Face1,      !- Building Surface Name
    Ajd_Door_98dd5b8d,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -64.0382525833886,       !- Vertex 1 X-coordinate {m}
    -74.353876830209,        !- Vertex 1 Y-coordinate {m}
    13.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -64.0382525833886,       !- Vertex 2 X-coordinate {m}
    -74.353876830209,        !- Vertex 2 Y-coordinate {m}
    11.6354238758874,        !- Vertex 2 Z-coordinate {m}
    -64.1507412131507,       !- Vertex 3 X-coordinate {m}
    -73.5719265072979,       !- Vertex 3 Y-coordinate {m}
    11.6354238758874,        !- Vertex 3 Z-coordinate {m}
    -64.1507412131507,       !- Vertex 4 X-coordinate {m}
    -73.5719265072979,       !- Vertex 4 Y-coordinate {m}
    13.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_64c0e63c,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_223bis..Face3,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -68.181775618196,        !- Vertex 1 X-coordinate {m}
    -77.2427155340586,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -68.181775618196,        !- Vertex 2 X-coordinate {m}
    -77.2427155340586,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -67.9766444826643,       !- Vertex 3 X-coordinate {m}
    -78.698332660136,        !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -67.9766444826643,       !- Vertex 4 X-coordinate {m}
    -78.698332660136,        !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_6f4f2636,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_223bis..Face3,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -68.4329566005296,       !- Vertex 1 X-coordinate {m}
    -75.4603272166599,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -68.4329566005296,       !- Vertex 2 X-coordinate {m}
    -75.4603272166599,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -68.2278254649979,       !- Vertex 3 X-coordinate {m}
    -76.9159443427373,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -68.2278254649979,       !- Vertex 4 X-coordinate {m}
    -76.9159443427373,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_7555aa86,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_223bis..Face3,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -68.6841375822811,       !- Vertex 1 X-coordinate {m}
    -73.6779388983298,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -68.6841375822811,       !- Vertex 2 X-coordinate {m}
    -73.6779388983298,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -68.4790064467494,       !- Vertex 3 X-coordinate {m}
    -75.1335560244073,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -68.4790064467494,       !- Vertex 4 X-coordinate {m}
    -75.1335560244073,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_98dd5b8d,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_223..Face0,         !- Building Surface Name
    Door_98dd5b8d,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -64.1507412131507,       !- Vertex 1 X-coordinate {m}
    -73.5719265072979,       !- Vertex 1 Y-coordinate {m}
    13.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -64.1507412131507,       !- Vertex 2 X-coordinate {m}
    -73.5719265072979,       !- Vertex 2 Y-coordinate {m}
    11.6354238758874,        !- Vertex 2 Z-coordinate {m}
    -64.0382525833886,       !- Vertex 3 X-coordinate {m}
    -74.353876830209,        !- Vertex 3 Y-coordinate {m}
    11.6354238758874,        !- Vertex 3 Z-coordinate {m}
    -64.0382525833886,       !- Vertex 4 X-coordinate {m}
    -74.353876830209,        !- Vertex 4 Y-coordinate {m}
    13.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_6060568b,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_223..Face1,         !- Building Surface Name
    Door_6060568b,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -62.1668114924434,       !- Vertex 1 X-coordinate {m}
    -72.6802629717998,       !- Vertex 1 Y-coordinate {m}
    13.6354238758874,        !- Vertex 1 Z-coordinate {m}
    -62.1668114924434,       !- Vertex 2 X-coordinate {m}
    -72.6802629717998,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -63.7318264860989,       !- Vertex 3 X-coordinate {m}
    -72.8973529749922,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -63.7318264860989,       !- Vertex 4 X-coordinate {m}
    -72.8973529749922,       !- Vertex 4 Y-coordinate {m}
    13.6354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_1429ca3c,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_223..Face5,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -56.4235735628432,       !- Vertex 1 X-coordinate {m}
    -77.1939915607248,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -56.4235735628432,       !- Vertex 2 X-coordinate {m}
    -77.1939915607248,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -56.6290482948213,       !- Vertex 3 X-coordinate {m}
    -75.7384228969489,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -56.6290482948213,       !- Vertex 4 X-coordinate {m}
    -75.7384228969489,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_7cdd2258,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_223..Face5,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -56.6751752751558,       !- Vertex 1 X-coordinate {m}
    -75.4116625844065,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -56.6751752751558,       !- Vertex 2 X-coordinate {m}
    -75.4116625844065,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -56.8806500071338,       !- Vertex 3 X-coordinate {m}
    -73.9560939206306,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -56.8806500071338,       !- Vertex 4 X-coordinate {m}
    -73.9560939206306,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_ee81dcf1,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_223..Face5,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -56.9267769881668,       !- Vertex 1 X-coordinate {m}
    -73.6293336090196,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -56.9267769881668,       !- Vertex 2 X-coordinate {m}
    -73.6293336090196,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -57.1322517201449,       !- Vertex 3 X-coordinate {m}
    -72.1737649452437,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -57.1322517201449,       !- Vertex 4 X-coordinate {m}
    -72.1737649452437,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_133fb389,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_215..Face0,         !- Building Surface Name
    Door_133fb389,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -42.4698321693906,       !- Vertex 1 X-coordinate {m}
    -39.697960397359,        !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -42.4698321693906,       !- Vertex 2 X-coordinate {m}
    -39.697960397359,        !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -43.3013961973231,       !- Vertex 3 X-coordinate {m}
    -39.9536971125193,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -43.3013961973231,       !- Vertex 4 X-coordinate {m}
    -39.9536971125193,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_24f688db,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_215..Face1,         !- Building Surface Name
    Door_24f688db,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -43.5103156782318,       !- Vertex 1 X-coordinate {m}
    -40.9622011698224,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -43.5103156782318,       !- Vertex 2 X-coordinate {m}
    -40.9622011698224,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -43.2342017591329,       !- Vertex 3 X-coordinate {m}
    -41.923326085452,        !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -43.2342017591329,       !- Vertex 4 X-coordinate {m}
    -41.923326085452,        !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_2cc6f46a,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_215..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -40.5047077656169,       !- Vertex 1 X-coordinate {m}
    -43.8302642919619,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -40.5047077656169,       !- Vertex 2 X-coordinate {m}
    -43.8302642919619,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -38.8310368773206,       !- Vertex 3 X-coordinate {m}
    -43.3190639812995,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -38.8310368773206,       !- Vertex 4 X-coordinate {m}
    -43.3190639812995,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_c7a7422b,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_215..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -42.4084715246833,       !- Vertex 1 X-coordinate {m}
    -44.4087041954074,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -42.4084715246833,       !- Vertex 2 X-coordinate {m}
    -44.4087041954074,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -40.733847842636,        !- Vertex 3 X-coordinate {m}
    -43.9006338028733,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -40.733847842636,        !- Vertex 4 X-coordinate {m}
    -43.9006338028733,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_36d68ef8,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_WC2..Face0,         !- Building Surface Name
    Ajd_Door_36d68ef8,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -65.9985910797588,       !- Vertex 1 X-coordinate {m}
    -60.5428116546385,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -65.9985910797588,       !- Vertex 2 X-coordinate {m}
    -60.5428116546385,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -66.0951531244538,       !- Vertex 3 X-coordinate {m}
    -59.8697026205622,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -66.0951531244538,       !- Vertex 4 X-coordinate {m}
    -59.8697026205622,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ee98aa4f,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_WC2..Face0,         !- Building Surface Name
    Ajd_Door_ee98aa4f,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -66.3184850651635,       !- Vertex 1 X-coordinate {m}
    -58.2923411933146,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -66.3184850651635,       !- Vertex 2 X-coordinate {m}
    -58.2923411933146,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -66.4144026961041,       !- Vertex 3 X-coordinate {m}
    -57.6191400290839,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -66.4144026961041,       !- Vertex 4 X-coordinate {m}
    -57.6191400290839,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_4c5310c2,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_WC2..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -70.4192065756912,       !- Vertex 1 X-coordinate {m}
    -57.8200508721669,       !- Vertex 1 Y-coordinate {m}
    14.7254238758874,        !- Vertex 1 Z-coordinate {m}
    -70.4192065756912,       !- Vertex 2 X-coordinate {m}
    -57.8200508721669,       !- Vertex 2 Y-coordinate {m}
    13.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -70.2463507573963,       !- Vertex 3 X-coordinate {m}
    -59.0580415290345,       !- Vertex 3 Y-coordinate {m}
    13.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -70.2463507573963,       !- Vertex 4 X-coordinate {m}
    -59.0580415290345,       !- Vertex 4 Y-coordinate {m}
    14.7254238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_84ebb3ed,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_WC2..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -70.1426372665125,       !- Vertex 1 X-coordinate {m}
    -59.8008359225963,       !- Vertex 1 Y-coordinate {m}
    14.7254238758874,        !- Vertex 1 Z-coordinate {m}
    -70.1426372665125,       !- Vertex 2 X-coordinate {m}
    -59.8008359225963,       !- Vertex 2 Y-coordinate {m}
    13.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -69.9697814482176,       !- Vertex 3 X-coordinate {m}
    -61.0388265794639,       !- Vertex 3 Y-coordinate {m}
    13.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -69.9697814482176,       !- Vertex 4 X-coordinate {m}
    -61.0388265794639,       !- Vertex 4 Y-coordinate {m}
    14.7254238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_46b9fdcf,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_225..Face2,         !- Building Surface Name
    Door_46b9fdcf,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -65.2298758575091,       !- Vertex 1 X-coordinate {m}
    -65.9644662683271,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -65.2298758575091,       !- Vertex 2 X-coordinate {m}
    -65.9644662683271,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -65.3286383636625,       !- Vertex 3 X-coordinate {m}
    -65.2714684560336,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -65.3286383636625,       !- Vertex 4 X-coordinate {m}
    -65.2714684560336,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_934f3568,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_225..Face2,         !- Building Surface Name
    Door_934f3568,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -64.5372978353737,       !- Vertex 1 X-coordinate {m}
    -70.8547871486656,       !- Vertex 1 Y-coordinate {m}
    13.6854238758874,        !- Vertex 1 Z-coordinate {m}
    -64.5372978353737,       !- Vertex 2 X-coordinate {m}
    -70.8547871486656,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -64.6590735747343,       !- Vertex 3 X-coordinate {m}
    -69.9630637226067,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -64.6590735747343,       !- Vertex 4 X-coordinate {m}
    -69.9630637226067,       !- Vertex 4 Y-coordinate {m}
    13.6854238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_98c100ae,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_225..Face2,         !- Building Surface Name
    Door_98c100ae,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -65.6524825656417,       !- Vertex 1 X-coordinate {m}
    -62.9831213151477,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -65.6524825656417,       !- Vertex 2 X-coordinate {m}
    -62.9831213151477,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -65.7745847666267,       !- Vertex 3 X-coordinate {m}
    -62.1217322900332,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -65.7745847666267,       !- Vertex 4 X-coordinate {m}
    -62.1217322900332,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_26becfd7,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_225..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -69.8806803609156,       !- Vertex 1 X-coordinate {m}
    -65.1891593274225,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -69.8806803609156,       !- Vertex 2 X-coordinate {m}
    -65.1891593274225,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -69.6755030856845,       !- Vertex 3 X-coordinate {m}
    -66.6447699500744,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -69.6755030856845,       !- Vertex 4 X-coordinate {m}
    -66.6447699500744,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_292a998b,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_225..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -69.6327460412546,       !- Vertex 1 X-coordinate {m}
    -66.9481057256956,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -69.6327460412546,       !- Vertex 2 X-coordinate {m}
    -66.9481057256956,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -69.4275687660235,       !- Vertex 3 X-coordinate {m}
    -68.4037163483475,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -69.4275687660235,       !- Vertex 4 X-coordinate {m}
    -68.4037163483475,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_2dffab51,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_225..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -69.3884873792673,       !- Vertex 1 X-coordinate {m}
    -68.6809755146999,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -69.3884873792673,       !- Vertex 2 X-coordinate {m}
    -68.6809755146999,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -69.1833101040362,       !- Vertex 3 X-coordinate {m}
    -70.1365861373518,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -69.1833101040362,       !- Vertex 4 X-coordinate {m}
    -70.1365861373518,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_4557782f,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_225..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -68.9069488758365,       !- Vertex 1 X-coordinate {m}
    -72.0972045271222,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -68.9069488758365,       !- Vertex 2 X-coordinate {m}
    -72.0972045271222,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -68.7017716006054,       !- Vertex 3 X-coordinate {m}
    -73.5528151497741,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -68.7017716006054,       !- Vertex 4 X-coordinate {m}
    -73.5528151497741,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_87d0df25,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_225..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -69.1442287178621,       !- Vertex 1 X-coordinate {m}
    -70.4138453037042,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -69.1442287178621,       !- Vertex 2 X-coordinate {m}
    -70.4138453037042,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -68.939051442631,        !- Vertex 3 X-coordinate {m}
    -71.8694559263561,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -68.939051442631,        !- Vertex 4 X-coordinate {m}
    -71.8694559263561,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_9abcea06,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_225..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -70.3691976829111,       !- Vertex 1 X-coordinate {m}
    -61.7234197484825,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -70.3691976829111,       !- Vertex 2 X-coordinate {m}
    -61.7234197484825,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -70.1640204076799,       !- Vertex 3 X-coordinate {m}
    -63.1790303711344,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -70.1640204076799,       !- Vertex 4 X-coordinate {m}
    -63.1790303711344,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_ad17ca18,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_225..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -70.1249390223208,       !- Vertex 1 X-coordinate {m}
    -63.4562895384182,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -70.1249390223208,       !- Vertex 2 X-coordinate {m}
    -63.4562895384182,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -69.9197617470897,       !- Vertex 3 X-coordinate {m}
    -64.91190016107,         !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -69.9197617470897,       !- Vertex 4 X-coordinate {m}
    -64.91190016107,         !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_baee5519,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_201..Face0,         !- Building Surface Name
    Ajd_Door_baee5519,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -70.0798633961569,       !- Vertex 1 X-coordinate {m}
    -43.0141893254034,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -70.0798633961569,       !- Vertex 2 X-coordinate {m}
    -43.0141893254034,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -69.1975506311612,       !- Vertex 3 X-coordinate {m}
    -42.8974666429125,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -69.1975506311612,       !- Vertex 4 X-coordinate {m}
    -42.8974666429125,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_6963b394,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_201..Face1,         !- Building Surface Name
    Door_6963b394,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -69.0036947351511,       !- Vertex 1 X-coordinate {m}
    -42.3433158324472,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -69.0036947351511,       !- Vertex 2 X-coordinate {m}
    -42.3433158324472,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -69.130864435607,        !- Vertex 3 X-coordinate {m}
    -41.4826603458635,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -69.130864435607,        !- Vertex 4 X-coordinate {m}
    -41.4826603458635,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_4b805345,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_201..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -69.8231650221539,       !- Vertex 1 X-coordinate {m}
    -38.0885411922384,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -69.8231650221539,       !- Vertex 2 X-coordinate {m}
    -38.0885411922384,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -71.4301637640134,       !- Vertex 3 X-coordinate {m}
    -38.2933704957862,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -71.4301637640134,       !- Vertex 4 X-coordinate {m}
    -38.2933704957862,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_977cea67,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_201..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -71.6186389251058,       !- Vertex 1 X-coordinate {m}
    -38.3173936859269,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -71.6186389251058,       !- Vertex 2 X-coordinate {m}
    -38.3173936859269,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -73.2256376669654,       !- Vertex 3 X-coordinate {m}
    -38.5222229894746,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -73.2256376669654,       !- Vertex 4 X-coordinate {m}
    -38.5222229894746,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_bfbd74cc,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_201..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -73.4041930826758,       !- Vertex 1 X-coordinate {m}
    -38.5449818011869,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -73.4041930826758,       !- Vertex 2 X-coordinate {m}
    -38.5449818011869,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -75.0111918245354,       !- Vertex 3 X-coordinate {m}
    -38.7498111047346,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -75.0111918245354,       !- Vertex 4 X-coordinate {m}
    -38.7498111047346,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_6963b394,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_202..Face0,         !- Building Surface Name
    Ajd_Door_6963b394,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -69.130864435607,        !- Vertex 1 X-coordinate {m}
    -41.4826603458635,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -69.130864435607,        !- Vertex 2 X-coordinate {m}
    -41.4826603458635,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -69.0036947351511,       !- Vertex 3 X-coordinate {m}
    -42.3433158324472,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -69.0036947351511,       !- Vertex 4 X-coordinate {m}
    -42.3433158324472,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_ef87abff,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_202..Face1,         !- Building Surface Name
    Door_ef87abff,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -68.236218749462,        !- Vertex 1 X-coordinate {m}
    -42.7606818761118,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -68.236218749462,        !- Vertex 2 X-coordinate {m}
    -42.7606818761118,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -67.3555804782411,       !- Vertex 3 X-coordinate {m}
    -42.6319331472181,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -67.3555804782411,       !- Vertex 4 X-coordinate {m}
    -42.6319331472181,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_3c6f3359,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_202..Face2,         !- Building Surface Name
    Door_3c6f3359,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -65.2088562696337,       !- Vertex 1 X-coordinate {m}
    -41.8617465320416,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -65.2088562696337,       !- Vertex 2 X-coordinate {m}
    -41.8617465320416,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -65.3457354957102,       !- Vertex 3 X-coordinate {m}
    -41.0025817762501,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -65.3457354957102,       !- Vertex 4 X-coordinate {m}
    -41.0025817762501,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_570f5711,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_202..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -67.8272224832005,       !- Vertex 1 X-coordinate {m}
    -37.7775919961307,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -67.8272224832005,       !- Vertex 2 X-coordinate {m}
    -37.7775919961307,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -69.427161258264,        !- Vertex 3 X-coordinate {m}
    -38.0317492627103,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -69.427161258264,        !- Vertex 4 X-coordinate {m}
    -38.0317492627103,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_edeb146e,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_202..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -66.0495127332075,       !- Vertex 1 X-coordinate {m}
    -37.4951950332646,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -66.0495127332075,       !- Vertex 2 X-coordinate {m}
    -37.4951950332646,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -67.649451508271,        !- Vertex 3 X-coordinate {m}
    -37.7493522998441,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -67.649451508271,        !- Vertex 4 X-coordinate {m}
    -37.7493522998441,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_3c6f3359,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_203..Face0,         !- Building Surface Name
    Ajd_Door_3c6f3359,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -65.3457354957102,       !- Vertex 1 X-coordinate {m}
    -41.0025817762501,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -65.3457354957102,       !- Vertex 2 X-coordinate {m}
    -41.0025817762501,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -65.2088562696337,       !- Vertex 3 X-coordinate {m}
    -41.8617465320416,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -65.2088562696337,       !- Vertex 4 X-coordinate {m}
    -41.8617465320416,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_563cc4eb,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_203..Face1,         !- Building Surface Name
    Ajd_Door_563cc4eb,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -64.7998004810981,       !- Vertex 1 X-coordinate {m}
    -42.2444180987216,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -64.7998004810981,       !- Vertex 2 X-coordinate {m}
    -42.2444180987216,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -63.924215658368,        !- Vertex 3 X-coordinate {m}
    -42.0848837198131,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -63.924215658368,        !- Vertex 4 X-coordinate {m}
    -42.0848837198131,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_023583ef,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_203..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -62.3853526973077,       !- Vertex 1 X-coordinate {m}
    -36.8788480276738,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -62.3853526973077,       !- Vertex 2 X-coordinate {m}
    -36.8788480276738,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -63.9828056660159,       !- Vertex 3 X-coordinate {m}
    -37.1481879858796,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -63.9828056660159,       !- Vertex 4 X-coordinate {m}
    -37.1481879858796,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_69f588ae,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_203..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -64.1603004402392,       !- Vertex 1 X-coordinate {m}
    -37.1781146472816,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -64.1603004402392,       !- Vertex 2 X-coordinate {m}
    -37.1781146472816,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -65.7577534089475,       !- Vertex 3 X-coordinate {m}
    -37.4474546054874,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -65.7577534089475,       !- Vertex 4 X-coordinate {m}
    -37.4474546054874,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_82c2108f,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_204..Face1,         !- Building Surface Name
    Door_82c2108f,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -58.8887716728825,       !- Vertex 1 X-coordinate {m}
    -41.108878873419,        !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -58.8887716728825,       !- Vertex 2 X-coordinate {m}
    -41.108878873419,        !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -58.0175008678673,       !- Vertex 3 X-coordinate {m}
    -40.927255129572,        !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -58.0175008678673,       !- Vertex 4 X-coordinate {m}
    -40.927255129572,        !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_35a584e8,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_204..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -60.500616828064,        !- Vertex 1 X-coordinate {m}
    -36.507744418693,        !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -60.500616828064,        !- Vertex 2 X-coordinate {m}
    -36.507744418693,        !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -62.089329607869,        !- Vertex 3 X-coordinate {m}
    -36.8245909169812,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -62.089329607869,        !- Vertex 4 X-coordinate {m}
    -36.8245909169812,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_b3c596ba,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_204..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -58.7353804062265,       !- Vertex 1 X-coordinate {m}
    -36.1556927536179,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -58.7353804062265,       !- Vertex 2 X-coordinate {m}
    -36.1556927536179,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -60.3240931860315,       !- Vertex 3 X-coordinate {m}
    -36.4725392519061,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -60.3240931860315,       !- Vertex 4 X-coordinate {m}
    -36.4725392519061,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_59e19e6a,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_205..Face1,         !- Building Surface Name
    Ajd_Door_59e19e6a,       !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -57.1007619400373,       !- Vertex 1 X-coordinate {m}
    -40.7298005112819,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -57.1007619400373,       !- Vertex 2 X-coordinate {m}
    -40.7298005112819,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -56.2319579453071,       !- Vertex 3 X-coordinate {m}
    -40.5367212045379,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -56.2319579453071,       !- Vertex 4 X-coordinate {m}
    -40.5367212045379,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_4e4040d5,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_205..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -56.8955616604914,       !- Vertex 1 X-coordinate {m}
    -35.7417145718385,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -56.8955616604914,       !- Vertex 2 X-coordinate {m}
    -35.7417145718385,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -58.4751068366137,       !- Vertex 3 X-coordinate {m}
    -36.1014881629993,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -58.4751068366137,       !- Vertex 4 X-coordinate {m}
    -36.1014881629993,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_c51c8ed9,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_205..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -55.1405114652268,       !- Vertex 1 X-coordinate {m}
    -35.3419661356632,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -55.1405114652268,       !- Vertex 2 X-coordinate {m}
    -35.3419661356632,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -56.7200566413491,       !- Vertex 3 X-coordinate {m}
    -35.701739726824,        !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -56.7200566413491,       !- Vertex 4 X-coordinate {m}
    -35.701739726824,        !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_e7cabde2,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_205..Face3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -53.2879584812005,       !- Vertex 1 X-coordinate {m}
    -34.9200094540168,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -53.2879584812005,       !- Vertex 2 X-coordinate {m}
    -34.9200094540168,       !- Vertex 2 Y-coordinate {m}
    12.3354238758874,        !- Vertex 2 Z-coordinate {m}
    -54.8675036573228,       !- Vertex 3 X-coordinate {m}
    -35.2797830451776,       !- Vertex 3 Y-coordinate {m}
    12.3354238758874,        !- Vertex 3 Z-coordinate {m}
    -54.8675036573228,       !- Vertex 4 X-coordinate {m}
    -35.2797830451776,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_1ff72cb9,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_210..Face0,         !- Building Surface Name
    Door_1ff72cb9,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -34.6861213441336,       !- Vertex 1 X-coordinate {m}
    -34.5426243917458,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -34.6861213441336,       !- Vertex 2 X-coordinate {m}
    -34.5426243917458,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -33.8565686907716,       !- Vertex 3 X-coordinate {m}
    -34.2804366817139,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -33.8565686907716,       !- Vertex 4 X-coordinate {m}
    -34.2804366817139,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_595af4e2,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_210..Face0,         !- Building Surface Name
    Door_595af4e2,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -37.4689946717446,       !- Vertex 1 X-coordinate {m}
    -35.4221769861318,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -37.4689946717446,       !- Vertex 2 X-coordinate {m}
    -35.4221769861318,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -36.6394420183826,       !- Vertex 3 X-coordinate {m}
    -35.1599892760999,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -36.6394420183826,       !- Vertex 4 X-coordinate {m}
    -35.1599892760999,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Ajd_Door_e1f2e2b9,       !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Room_210..Face0,         !- Building Surface Name
    Door_e1f2e2b9,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -31.6818122795414,       !- Vertex 1 X-coordinate {m}
    -33.5930850050784,       !- Vertex 1 Y-coordinate {m}
    13.6454238758874,        !- Vertex 1 Z-coordinate {m}
    -31.6818122795414,       !- Vertex 2 X-coordinate {m}
    -33.5930850050784,       !- Vertex 2 Y-coordinate {m}
    11.5854238758874,        !- Vertex 2 Z-coordinate {m}
    -30.8522596268778,       !- Vertex 3 X-coordinate {m}
    -33.3308972931839,       !- Vertex 3 Y-coordinate {m}
    11.5854238758874,        !- Vertex 3 Z-coordinate {m}
    -30.8522596268778,       !- Vertex 4 X-coordinate {m}
    -33.3308972931839,       !- Vertex 4 Y-coordinate {m}
    13.6454238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_443934a8,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_210..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -35.7155442392365,       !- Vertex 1 X-coordinate {m}
    -30.067780622517,        !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -35.7155442392365,       !- Vertex 2 X-coordinate {m}
    -30.067780622517,        !- Vertex 2 Y-coordinate {m}
    12.0354238758874,        !- Vertex 2 Z-coordinate {m}
    -37.1833832101808,       !- Vertex 3 X-coordinate {m}
    -30.5336655390013,       !- Vertex 3 Y-coordinate {m}
    12.0354238758874,        !- Vertex 3 Z-coordinate {m}
    -37.1833832101808,       !- Vertex 4 X-coordinate {m}
    -30.5336655390013,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_70050d20,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_210..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -32.3414208904984,       !- Vertex 1 X-coordinate {m}
    -28.9968503594894,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -32.3414208904984,       !- Vertex 2 X-coordinate {m}
    -28.9968503594894,       !- Vertex 2 Y-coordinate {m}
    12.0354238758874,        !- Vertex 2 Z-coordinate {m}
    -33.8092598614427,       !- Vertex 3 X-coordinate {m}
    -29.4627352759738,       !- Vertex 3 Y-coordinate {m}
    12.0354238758874,        !- Vertex 3 Z-coordinate {m}
    -33.8092598614427,       !- Vertex 4 X-coordinate {m}
    -29.4627352759738,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Aperture_ff869d6d,       !- Name
    Window,                  !- Surface Type
    Base External Windows,   !- Construction Name
    Room_210..Face4,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -39.0896675889059,       !- Vertex 1 X-coordinate {m}
    -31.1387108818192,       !- Vertex 1 Y-coordinate {m}
    14.7354238758874,        !- Vertex 1 Z-coordinate {m}
    -39.0896675889059,       !- Vertex 2 X-coordinate {m}
    -31.1387108818192,       !- Vertex 2 Y-coordinate {m}
    12.0354238758874,        !- Vertex 2 Z-coordinate {m}
    -40.5575065598502,       !- Vertex 3 X-coordinate {m}
    -31.6045957983036,       !- Vertex 3 Y-coordinate {m}
    12.0354238758874,        !- Vertex 3 Z-coordinate {m}
    -40.5575065598502,       !- Vertex 4 X-coordinate {m}
    -31.6045957983036,       !- Vertex 4 Y-coordinate {m}
    14.7354238758874;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    Room_211_ShadingControl, !- Name
    Room_211,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_80de2c9b,       !- Fenestration Surface 1 Name
    Aperture_eb24b1c4;       !- Fenestration Surface 2 Name

WindowShadingControl,
    Room_213_ShadingControl, !- Name
    Room_213,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_3cec2ca9,       !- Fenestration Surface 1 Name
    Aperture_d57a05fe;       !- Fenestration Surface 2 Name

WindowShadingControl,
    Room_213bis_ShadingControl,  !- Name
    Room_213bis,             !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_03899974,       !- Fenestration Surface 1 Name
    Aperture_b03b54ed;       !- Fenestration Surface 2 Name

WindowShadingControl,
    Room_214_ShadingControl, !- Name
    Room_214,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_a87f8f0b,       !- Fenestration Surface 1 Name
    Aperture_c22fdaac;       !- Fenestration Surface 2 Name

WindowShadingControl,
    Room_216_ShadingControl, !- Name
    Room_216,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_bc88ca3a,       !- Fenestration Surface 1 Name
    Aperture_e11fdcc8,       !- Fenestration Surface 2 Name
    Aperture_40369d44,       !- Fenestration Surface 3 Name
    Aperture_6725e020;       !- Fenestration Surface 4 Name

WindowShadingControl,
    Room_206_ShadingControl, !- Name
    Room_206,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_3cc7b1a5,       !- Fenestration Surface 1 Name
    Aperture_82244835,       !- Fenestration Surface 2 Name
    Aperture_8367c89c;       !- Fenestration Surface 3 Name

WindowShadingControl,
    Room_217_ShadingControl, !- Name
    Room_217,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_92c95715,       !- Fenestration Surface 1 Name
    Aperture_9554997a,       !- Fenestration Surface 2 Name
    Aperture_b94780bc;       !- Fenestration Surface 3 Name

WindowShadingControl,
    Room_222_ShadingControl, !- Name
    Room_222,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_09bd6113,       !- Fenestration Surface 1 Name
    Aperture_2ef658d3,       !- Fenestration Surface 2 Name
    Aperture_358c4028,       !- Fenestration Surface 3 Name
    Aperture_c492deb0;       !- Fenestration Surface 4 Name

WindowShadingControl,
    Room_Abst_ShadingControl,!- Name
    Room_Abst,               !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_b4fd6569;       !- Fenestration Surface 1 Name

WindowShadingControl,
    Room_Stairs_ShadingControl,  !- Name
    Room_Stairs,             !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_40831a48;       !- Fenestration Surface 1 Name

WindowShadingControl,
    Room_WC1_ShadingControl, !- Name
    Room_WC1,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_5d3208fd,       !- Fenestration Surface 1 Name
    Aperture_ea8cd8d8;       !- Fenestration Surface 2 Name

WindowShadingControl,
    Room_207_ShadingControl, !- Name
    Room_207,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_9ac1ccac,       !- Fenestration Surface 1 Name
    Aperture_c5c5c680;       !- Fenestration Surface 2 Name

WindowShadingControl,
    Room_Corridor_ShadingControl,  !- Name
    Room_Corridor,           !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_a36d8512,       !- Fenestration Surface 1 Name
    Aperture_582d1c68,       !- Fenestration Surface 2 Name
    Aperture_84607dcf,       !- Fenestration Surface 3 Name
    Aperture_f50ddc14;       !- Fenestration Surface 4 Name

WindowShadingControl,
    Room_220_ShadingControl, !- Name
    Room_220,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_40e793fd,       !- Fenestration Surface 1 Name
    Aperture_c235ba97;       !- Fenestration Surface 2 Name

WindowShadingControl,
    Room_219_ShadingControl, !- Name
    Room_219,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_389a4530,       !- Fenestration Surface 1 Name
    Aperture_a6941e13,       !- Fenestration Surface 2 Name
    Aperture_fe38d245;       !- Fenestration Surface 3 Name

WindowShadingControl,
    Room_223bis_ShadingControl,  !- Name
    Room_223bis,             !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_64c0e63c,       !- Fenestration Surface 1 Name
    Aperture_6f4f2636,       !- Fenestration Surface 2 Name
    Aperture_7555aa86;       !- Fenestration Surface 3 Name

WindowShadingControl,
    Room_223_ShadingControl, !- Name
    Room_223,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_1429ca3c,       !- Fenestration Surface 1 Name
    Aperture_7cdd2258,       !- Fenestration Surface 2 Name
    Aperture_ee81dcf1;       !- Fenestration Surface 3 Name

WindowShadingControl,
    Room_215_ShadingControl, !- Name
    Room_215,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_2cc6f46a,       !- Fenestration Surface 1 Name
    Aperture_c7a7422b;       !- Fenestration Surface 2 Name

WindowShadingControl,
    Room_WC2_ShadingControl, !- Name
    Room_WC2,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_4c5310c2,       !- Fenestration Surface 1 Name
    Aperture_84ebb3ed;       !- Fenestration Surface 2 Name

WindowShadingControl,
    Room_225_ShadingControl, !- Name
    Room_225,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_26becfd7,       !- Fenestration Surface 1 Name
    Aperture_292a998b,       !- Fenestration Surface 2 Name
    Aperture_2dffab51,       !- Fenestration Surface 3 Name
    Aperture_4557782f,       !- Fenestration Surface 4 Name
    Aperture_87d0df25,       !- Fenestration Surface 5 Name
    Aperture_9abcea06,       !- Fenestration Surface 6 Name
    Aperture_ad17ca18;       !- Fenestration Surface 7 Name

WindowShadingControl,
    Room_201_ShadingControl, !- Name
    Room_201,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_4b805345,       !- Fenestration Surface 1 Name
    Aperture_977cea67,       !- Fenestration Surface 2 Name
    Aperture_bfbd74cc;       !- Fenestration Surface 3 Name

WindowShadingControl,
    Room_202_ShadingControl, !- Name
    Room_202,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_570f5711,       !- Fenestration Surface 1 Name
    Aperture_edeb146e;       !- Fenestration Surface 2 Name

WindowShadingControl,
    Room_203_ShadingControl, !- Name
    Room_203,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_023583ef,       !- Fenestration Surface 1 Name
    Aperture_69f588ae;       !- Fenestration Surface 2 Name

WindowShadingControl,
    Room_204_ShadingControl, !- Name
    Room_204,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_35a584e8,       !- Fenestration Surface 1 Name
    Aperture_b3c596ba;       !- Fenestration Surface 2 Name

WindowShadingControl,
    Room_205_ShadingControl, !- Name
    Room_205,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_4e4040d5,       !- Fenestration Surface 1 Name
    Aperture_c51c8ed9,       !- Fenestration Surface 2 Name
    Aperture_e7cabde2;       !- Fenestration Surface 3 Name

WindowShadingControl,
    Room_210_ShadingControl, !- Name
    Room_210,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    140,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    BlindMaterial,           !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Aperture_443934a8,       !- Fenestration Surface 1 Name
    Aperture_70050d20,       !- Fenestration Surface 2 Name
    Aperture_ff869d6d;       !- Fenestration Surface 3 Name


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    NeighbourShades_10_87035605,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -71.3735720806063,       !- Vertex 1 X-coordinate {m}
    -15.5401914576525,       !- Vertex 1 Y-coordinate {m}
    24.0012085058742,        !- Vertex 1 Z-coordinate {m}
    -71.3735720806063,       !- Vertex 2 X-coordinate {m}
    -15.5401914576525,       !- Vertex 2 Y-coordinate {m}
    3.61800003051758,        !- Vertex 2 Z-coordinate {m}
    -35.2685720806249,       !- Vertex 3 X-coordinate {m}
    -15.3101914572055,       !- Vertex 3 Y-coordinate {m}
    3.61800003051758,        !- Vertex 3 Z-coordinate {m}
    -35.2685720806249,       !- Vertex 4 X-coordinate {m}
    -15.3101914572055,       !- Vertex 4 Y-coordinate {m}
    24.0012085058742;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_11_5763986c,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -19.4385720807832,       !- Vertex 1 X-coordinate {m}
    -31.8601914579505,       !- Vertex 1 Y-coordinate {m}
    17.8435822597322,        !- Vertex 1 Z-coordinate {m}
    -19.4385720807832,       !- Vertex 2 X-coordinate {m}
    -31.8601914579505,       !- Vertex 2 Y-coordinate {m}
    1.35500000000002,        !- Vertex 2 Z-coordinate {m}
    -14.3105720807571,       !- Vertex 3 X-coordinate {m}
    -50.7901914576525,       !- Vertex 3 Y-coordinate {m}
    1.35500000000002,        !- Vertex 3 Z-coordinate {m}
    -14.3105720807571,       !- Vertex 4 X-coordinate {m}
    -50.7901914576525,       !- Vertex 4 Y-coordinate {m}
    17.8435822597322;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_12_87beebe8,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -65.3347070509654,       !- Vertex 1 X-coordinate {m}
    -101.905876296729,       !- Vertex 1 Y-coordinate {m}
    25.1682552633866,        !- Vertex 1 Z-coordinate {m}
    -65.3347070509654,       !- Vertex 2 X-coordinate {m}
    -101.905876296729,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -70.5565720806836,       !- Vertex 3 X-coordinate {m}
    -101.842191458725,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -70.5565720806836,       !- Vertex 4 X-coordinate {m}
    -101.842191458725,       !- Vertex 4 Y-coordinate {m}
    25.1682552633866;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_13_0e3fa603,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -37.2695720806724,       !- Vertex 1 X-coordinate {m}
    -96.9481914574737,       !- Vertex 1 Y-coordinate {m}
    25.1682552633866,        !- Vertex 1 Z-coordinate {m}
    -37.2695720806724,       !- Vertex 2 X-coordinate {m}
    -96.9481914574737,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -65.4385720807832,       !- Vertex 3 X-coordinate {m}
    -98.8281914573619,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -65.4385720807832,       !- Vertex 4 X-coordinate {m}
    -98.8281914573619,       !- Vertex 4 Y-coordinate {m}
    25.1682552633866;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_14_fd049ae6,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -28.0295720807981,       !- Vertex 1 X-coordinate {m}
    -94.4291914571533,       !- Vertex 1 Y-coordinate {m}
    25.1682552633866,        !- Vertex 1 Z-coordinate {m}
    -28.0295720807981,       !- Vertex 2 X-coordinate {m}
    -94.4291914571533,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -37.2695720806724,       !- Vertex 3 X-coordinate {m}
    -96.9481914574737,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -37.2695720806724,       !- Vertex 4 X-coordinate {m}
    -96.9481914574737,       !- Vertex 4 Y-coordinate {m}
    25.1682552633866;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_15_3b7b1b20,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -9.36057208068727,       !- Vertex 1 X-coordinate {m}
    -48.9571914570862,       !- Vertex 1 Y-coordinate {m}
    25.1748970407103,        !- Vertex 1 Z-coordinate {m}
    -9.36057208068727,       !- Vertex 2 X-coordinate {m}
    -48.9571914570862,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.97957208063512,       !- Vertex 3 X-coordinate {m}
    -54.6791914571533,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.97957208063512,       !- Vertex 4 X-coordinate {m}
    -54.6791914571533,       !- Vertex 4 Y-coordinate {m}
    25.1748970407103;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_16_33ce0b86,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.8325720806379,       !- Vertex 1 X-coordinate {m}
    -60.5601914572055,       !- Vertex 1 Y-coordinate {m}
    28.1766404247958,        !- Vertex 1 Z-coordinate {m}
    -12.8325720806379,       !- Vertex 2 X-coordinate {m}
    -60.5601914572055,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.90249110758831,       !- Vertex 3 X-coordinate {m}
    -72.1845759677858,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.90249110758831,       !- Vertex 4 X-coordinate {m}
    -72.1845759677858,       !- Vertex 4 Y-coordinate {m}
    28.1766404247958;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_17_71cb6dbf,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.9395720807143,       !- Vertex 1 X-coordinate {m}
    -57.5891914573023,       !- Vertex 1 Y-coordinate {m}
    28.1766404247958,        !- Vertex 1 Z-coordinate {m}
    -12.9395720807143,       !- Vertex 2 X-coordinate {m}
    -57.5891914573023,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -12.8325720806379,       !- Vertex 3 X-coordinate {m}
    -60.5601914572055,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -12.8325720806379,       !- Vertex 4 X-coordinate {m}
    -60.5601914572055,       !- Vertex 4 Y-coordinate {m}
    28.1766404247958;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_18_ebdf5b30,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -11.5195720806724,       !- Vertex 1 X-coordinate {m}
    -55.2091914574141,       !- Vertex 1 Y-coordinate {m}
    28.1766404247958,        !- Vertex 1 Z-coordinate {m}
    -11.5195720806724,       !- Vertex 2 X-coordinate {m}
    -55.2091914574141,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -12.9395720807143,       !- Vertex 3 X-coordinate {m}
    -57.5891914573023,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -12.9395720807143,       !- Vertex 4 X-coordinate {m}
    -57.5891914573023,       !- Vertex 4 Y-coordinate {m}
    28.1766404247958;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_19_5f28de13,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.65957208068634,       !- Vertex 1 X-coordinate {m}
    -53.460191457578,        !- Vertex 1 Y-coordinate {m}
    28.1766404247958,        !- Vertex 1 Z-coordinate {m}
    -3.65957208068634,       !- Vertex 2 X-coordinate {m}
    -53.460191457578,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -11.5195720806724,       !- Vertex 3 X-coordinate {m}
    -55.2091914574141,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -11.5195720806724,       !- Vertex 4 X-coordinate {m}
    -55.2091914574141,       !- Vertex 4 Y-coordinate {m}
    28.1766404247958;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_1_7d143d75,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.0895720806211,       !- Vertex 1 X-coordinate {m}
    -82.4791914578984,       !- Vertex 1 Y-coordinate {m}
    30.9409703177618,        !- Vertex 1 Z-coordinate {m}
    -12.0895720806211,       !- Vertex 2 X-coordinate {m}
    -82.4791914578984,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -28.0295720807981,       !- Vertex 3 X-coordinate {m}
    -94.4291914571533,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -28.0295720807981,       !- Vertex 4 X-coordinate {m}
    -94.4291914571533,       !- Vertex 4 Y-coordinate {m}
    30.9409703177618;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_20_b83bcca8,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -91.2165720807161,       !- Vertex 1 X-coordinate {m}
    -18.9801914571309,       !- Vertex 1 Y-coordinate {m}
    20.1180190657769,        !- Vertex 1 Z-coordinate {m}
    -91.2165720807161,       !- Vertex 2 X-coordinate {m}
    -18.9801914571309,       !- Vertex 2 Y-coordinate {m}
    3.61800003051758,        !- Vertex 2 Z-coordinate {m}
    -71.3735720806063,       !- Vertex 3 X-coordinate {m}
    -15.5401914576525,       !- Vertex 3 Y-coordinate {m}
    3.61800003051758,        !- Vertex 3 Z-coordinate {m}
    -71.3735720806063,       !- Vertex 4 X-coordinate {m}
    -15.5401914576525,       !- Vertex 4 Y-coordinate {m}
    20.1180190657769;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_21_e87e0d44,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -81.8875720808056,       !- Vertex 1 X-coordinate {m}
    -32.7091914574141,       !- Vertex 1 Y-coordinate {m}
    20.1180190657769,        !- Vertex 1 Z-coordinate {m}
    -81.8875720808056,       !- Vertex 2 X-coordinate {m}
    -32.7091914574141,       !- Vertex 2 Y-coordinate {m}
    3.61800003051758,        !- Vertex 2 Z-coordinate {m}
    -82.6875720806193,       !- Vertex 3 X-coordinate {m}
    -24.8491914580101,       !- Vertex 3 Y-coordinate {m}
    3.61800003051758,        !- Vertex 3 Z-coordinate {m}
    -82.6875720806193,       !- Vertex 4 X-coordinate {m}
    -24.8491914580101,       !- Vertex 4 Y-coordinate {m}
    20.1180190657769;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_22_88827503,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -92.5675720806239,       !- Vertex 1 X-coordinate {m}
    -33.0191914579356,       !- Vertex 1 Y-coordinate {m}
    20.1180190657769,        !- Vertex 1 Z-coordinate {m}
    -92.5675720806239,       !- Vertex 2 X-coordinate {m}
    -33.0191914579356,       !- Vertex 2 Y-coordinate {m}
    3.61800003051758,        !- Vertex 2 Z-coordinate {m}
    -81.8875720808056,       !- Vertex 3 X-coordinate {m}
    -32.7091914574141,       !- Vertex 3 Y-coordinate {m}
    3.61800003051758,        !- Vertex 3 Z-coordinate {m}
    -81.8875720808056,       !- Vertex 4 X-coordinate {m}
    -32.7091914574141,       !- Vertex 4 Y-coordinate {m}
    20.1180190657769;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_23_483170c5,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -104.217572080647,       !- Vertex 1 X-coordinate {m}
    -32.0191914579356,       !- Vertex 1 Y-coordinate {m}
    20.1180190657769,        !- Vertex 1 Z-coordinate {m}
    -104.217572080647,       !- Vertex 2 X-coordinate {m}
    -32.0191914579356,       !- Vertex 2 Y-coordinate {m}
    3.61800003051758,        !- Vertex 2 Z-coordinate {m}
    -92.5675720806239,       !- Vertex 3 X-coordinate {m}
    -33.0191914579356,       !- Vertex 3 Y-coordinate {m}
    3.61800003051758,        !- Vertex 3 Z-coordinate {m}
    -92.5675720806239,       !- Vertex 4 X-coordinate {m}
    -33.0191914579356,       !- Vertex 4 Y-coordinate {m}
    20.1180190657769;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_24_baaf8697_0,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -32.1195720806491,       !- Vertex 1 X-coordinate {m}
    -77.8191914577493,       !- Vertex 1 Y-coordinate {m}
    16.5508561453764,        !- Vertex 1 Z-coordinate {m}
    -32.1195720806491,       !- Vertex 2 X-coordinate {m}
    -77.8191914577493,       !- Vertex 2 Y-coordinate {m}
    1.334,                   !- Vertex 2 Z-coordinate {m}
    -19.3795720806584,       !- Vertex 3 X-coordinate {m}
    -74.7491914574513,       !- Vertex 3 Y-coordinate {m}
    1.334,                   !- Vertex 3 Z-coordinate {m}
    -19.3795720806584,       !- Vertex 4 X-coordinate {m}
    -74.7491914574513,       !- Vertex 4 Y-coordinate {m}
    16.5508561453764;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_24_baaf8697_1,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -37.1685720807646,       !- Vertex 1 X-coordinate {m}
    -58.3691914575631,       !- Vertex 1 Y-coordinate {m}
    16.5508561453764,        !- Vertex 1 Z-coordinate {m}
    -37.1685720807646,       !- Vertex 2 X-coordinate {m}
    -58.3691914575631,       !- Vertex 2 Y-coordinate {m}
    1.334,                   !- Vertex 2 Z-coordinate {m}
    -32.1195720806491,       !- Vertex 3 X-coordinate {m}
    -77.8191914577493,       !- Vertex 3 Y-coordinate {m}
    1.334,                   !- Vertex 3 Z-coordinate {m}
    -32.1195720806491,       !- Vertex 4 X-coordinate {m}
    -77.8191914577493,       !- Vertex 4 Y-coordinate {m}
    16.5508561453764;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_24_baaf8697_2,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.5195720806724,       !- Vertex 1 X-coordinate {m}
    -54.6891914578611,       !- Vertex 1 Y-coordinate {m}
    16.5508561453764,        !- Vertex 1 Z-coordinate {m}
    -24.5195720806724,       !- Vertex 2 X-coordinate {m}
    -54.6891914578611,       !- Vertex 2 Y-coordinate {m}
    1.334,                   !- Vertex 2 Z-coordinate {m}
    -37.1685720807646,       !- Vertex 3 X-coordinate {m}
    -58.3691914575631,       !- Vertex 3 Y-coordinate {m}
    1.334,                   !- Vertex 3 Z-coordinate {m}
    -37.1685720807646,       !- Vertex 4 X-coordinate {m}
    -58.3691914575631,       !- Vertex 4 Y-coordinate {m}
    16.5508561453764;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_24_baaf8697_3,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -19.3795720806584,       !- Vertex 1 X-coordinate {m}
    -74.7491914574513,       !- Vertex 1 Y-coordinate {m}
    16.5508561453764,        !- Vertex 1 Z-coordinate {m}
    -19.3795720806584,       !- Vertex 2 X-coordinate {m}
    -74.7491914574513,       !- Vertex 2 Y-coordinate {m}
    1.334,                   !- Vertex 2 Z-coordinate {m}
    -24.5195720806724,       !- Vertex 3 X-coordinate {m}
    -54.6891914578611,       !- Vertex 3 Y-coordinate {m}
    1.334,                   !- Vertex 3 Z-coordinate {m}
    -24.5195720806724,       !- Vertex 4 X-coordinate {m}
    -54.6891914578611,       !- Vertex 4 Y-coordinate {m}
    16.5508561453764;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_24_baaf8697_4,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.5195720806724,       !- Vertex 1 X-coordinate {m}
    -54.6891914578611,       !- Vertex 1 Y-coordinate {m}
    1.334,                   !- Vertex 1 Z-coordinate {m}
    -19.3795720806584,       !- Vertex 2 X-coordinate {m}
    -74.7491914574513,       !- Vertex 2 Y-coordinate {m}
    1.334,                   !- Vertex 2 Z-coordinate {m}
    -32.1195720806491,       !- Vertex 3 X-coordinate {m}
    -77.8191914577493,       !- Vertex 3 Y-coordinate {m}
    1.334,                   !- Vertex 3 Z-coordinate {m}
    -37.1685720807646,       !- Vertex 4 X-coordinate {m}
    -58.3691914575631,       !- Vertex 4 Y-coordinate {m}
    1.334;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_24_baaf8697_5,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -37.1685720807646,       !- Vertex 1 X-coordinate {m}
    -58.3691914575631,       !- Vertex 1 Y-coordinate {m}
    16.5508561453764,        !- Vertex 1 Z-coordinate {m}
    -32.1195720806491,       !- Vertex 2 X-coordinate {m}
    -77.8191914577493,       !- Vertex 2 Y-coordinate {m}
    16.5508561453764,        !- Vertex 2 Z-coordinate {m}
    -19.3795720806584,       !- Vertex 3 X-coordinate {m}
    -74.7491914574513,       !- Vertex 3 Y-coordinate {m}
    16.5508561453764,        !- Vertex 3 Z-coordinate {m}
    -24.5195720806724,       !- Vertex 4 X-coordinate {m}
    -54.6891914578611,       !- Vertex 4 Y-coordinate {m}
    16.5508561453764;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_31_c1407909_29a,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -60.2573709447588,       !- Vertex 1 X-coordinate {m}
    -55.9451100785185,       !- Vertex 1 Y-coordinate {m}
    19.9987172202791,        !- Vertex 1 Z-coordinate {m}
    -60.2573709447588,       !- Vertex 2 X-coordinate {m}
    -55.9451100785185,       !- Vertex 2 Y-coordinate {m}
    14.8354238758874,        !- Vertex 2 Z-coordinate {m}
    -56.3975556648481,       !- Vertex 3 X-coordinate {m}
    -77.3783005357284,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -56.3975556648481,       !- Vertex 4 X-coordinate {m}
    -77.3783005357284,       !- Vertex 4 Y-coordinate {m}
    19.9987172202791;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_31_c1407909_29b,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -56.3975556648481,       !- Vertex 1 X-coordinate {m}
    -77.3783005357284,       !- Vertex 1 Y-coordinate {m}
    19.9987172202791,        !- Vertex 1 Z-coordinate {m}
    -59.4388221534579,       !- Vertex 2 X-coordinate {m}
    -55.8341808628787,       !- Vertex 2 Y-coordinate {m}
    19.9987172202791,        !- Vertex 2 Z-coordinate {m}
    -59.4388221534579,       !- Vertex 3 X-coordinate {m}
    -55.8341808628787,       !- Vertex 3 Y-coordinate {m}
    14.8354238758874,        !- Vertex 3 Z-coordinate {m}
    -56.3975556648481,       !- Vertex 4 X-coordinate {m}
    -77.3783005357284,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_31_c1407909_30a,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -59.4388221534579,       !- Vertex 1 X-coordinate {m}
    -55.8341808628787,       !- Vertex 1 Y-coordinate {m}
    14.8354238758874,        !- Vertex 1 Z-coordinate {m}
    -59.4388221534579,       !- Vertex 2 X-coordinate {m}
    -55.8341808628787,       !- Vertex 2 Y-coordinate {m}
    19.9987172202791,        !- Vertex 2 Z-coordinate {m}
    -60.2573709447588,       !- Vertex 3 X-coordinate {m}
    -55.9451100785185,       !- Vertex 3 Y-coordinate {m}
    19.9987172202791,        !- Vertex 3 Z-coordinate {m}
    -60.2573709447588,       !- Vertex 4 X-coordinate {m}
    -55.9451100785185,       !- Vertex 4 Y-coordinate {m}
    14.8354238758874;        !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    NeighbourShades_32_eb29eb1d,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -74.248572,              !- Vertex 1 X-coordinate {m}
    -50.649191,              !- Vertex 1 Y-coordinate {m}
    11.535424,               !- Vertex 1 Z-coordinate {m}
    -73.463191,              !- Vertex 2 X-coordinate {m}
    -50.731135,              !- Vertex 2 Y-coordinate {m}
    11.535424,               !- Vertex 2 Z-coordinate {m}
    -75.22698,               !- Vertex 3 X-coordinate {m}
    -38.777316,              !- Vertex 3 Y-coordinate {m}
    11.535424,               !- Vertex 3 Z-coordinate {m}
    -76.377572,              !- Vertex 4 X-coordinate {m}
    -38.213191,              !- Vertex 4 Y-coordinate {m}
    11.535424;               !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People,                  !- Name
    2nd_Floor_Office,        !- Zone or ZoneList or Space or SpaceList Name
    Office Occ Jan_Feb,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.015149,                !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    0.61,                    !- Sensible Heat Fraction
    PeopleMeanActivity,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEfficiencySchedule,  !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Winter_ClothingSchedule, !- Clothing Insulation Schedule Name
    AirFlowVelocity,         !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

People,
    Room_206_People,         !- Name
    Room_206,                !- Zone or ZoneList or Space or SpaceList Name
    Office_Occ_206_year,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    0.61,                    !- Sensible Heat Fraction
    PeopleMeanActivity,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEfficiencySchedule,  !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Winter_ClothingSchedule, !- Clothing Insulation Schedule Name
    AirFlowVelocity,         !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

People,
    Room_216_People,         !- Name
    Room_216,                !- Zone or ZoneList or Space or SpaceList Name
    Office_Occ_216_year,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    0.61,                    !- Sensible Heat Fraction
    PeopleMeanActivity,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEfficiencySchedule,  !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Winter_ClothingSchedule, !- Clothing Insulation Schedule Name
    AirFlowVelocity,         !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

People,
    Room_222_People,         !- Name
    Room_222,                !- Zone or ZoneList or Space or SpaceList Name
    Office_Occ_222_year,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    0.61,                    !- Sensible Heat Fraction
    PeopleMeanActivity,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEfficiencySchedule,  !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Winter_ClothingSchedule, !- Clothing Insulation Schedule Name
    AirFlowVelocity,         !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

People,
    Room_225_People,         !- Name
    Room_225,                !- Zone or ZoneList or Space or SpaceList Name
    Office_Occ_225_year,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    0.61,                    !- Sensible Heat Fraction
    PeopleMeanActivity,      !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEfficiencySchedule,  !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Winter_ClothingSchedule, !- Clothing Insulation Schedule Name
    AirFlowVelocity,         !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    2019::SmallOffice::ClosedOffice_Lighting,  !- Name
    2nd_Floor_Office,        !- Zone or ZoneList or Space or SpaceList Name
    Equip_Sched,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    Lights_206,              !- Name
    Room_206,                !- Zone or ZoneList or Space or SpaceList Name
    Equip_Sched,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    Lights_216,              !- Name
    Room_216,                !- Zone or ZoneList or Space or SpaceList Name
    Equip_Sched,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    Lights_222,              !- Name
    Room_222,                !- Zone or ZoneList or Space or SpaceList Name
    Equip_Sched,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    Lights_225,              !- Name
    Room_225,                !- Zone or ZoneList or Space or SpaceList Name
    Equip_Sched,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Internal Gains_Equipment,!- Name
    2nd_Floor_Office,        !- Zone or ZoneList or Space or SpaceList Name
    Equip_Sched,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Electric Equipment_Equipment;  !- End-Use Subcategory

ElectricEquipment,
    IntGains_Equip_206,      !- Name
    Room_206,                !- Zone or ZoneList or Space or SpaceList Name
    Equip_Sched,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Electric Equipment_Equipment;  !- End-Use Subcategory

ElectricEquipment,
    IntGains_Equip_216,      !- Name
    Room_216,                !- Zone or ZoneList or Space or SpaceList Name
    Equip_Sched,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Electric Equipment_Equipment;  !- End-Use Subcategory

ElectricEquipment,
    IntGains_Equip_222,      !- Name
    Room_222,                !- Zone or ZoneList or Space or SpaceList Name
    Equip_Sched,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Electric Equipment_Equipment;  !- End-Use Subcategory

ElectricEquipment,
    IntGains_Equip_225,      !- Name
    Room_225,                !- Zone or ZoneList or Space or SpaceList Name
    Equip_Sched,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    Electric Equipment_Equipment;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    2nd_Floor_Office_Infiltration,  !- Name
    2nd_Floor_Office,        !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_File,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infilt_206,              !- Name
    Room_206,                !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_File,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.7,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infilt_216,              !- Name
    Room_216,                !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_File,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    2,                       !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infilt_222,              !- Name
    Room_222,                !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_File,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infilt_225,              !- Name
    Room_225,                !- Zone or ZoneList or Space or SpaceList Name
    Infiltration_Schedule_File,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient
! 
! 
!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========
! 
! HVACTemplate:Thermostat,
!     Termostat_2,             !- Name
!     Heating_Setpoint_File,   !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Cooling_Schedule,        !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
! 
! HVACTemplate:Thermostat,
!     On_OFF,                  !- Name
!     Fractionl_New,           !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Fractionl_New,           !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
! 
! HVACTemplate:Thermostat,
!     Termostat_Sud,           !- Name
!     Heating_Setpoint_File,   !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Cooling_Schedule,        !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
! 
! HVACTemplate:Thermostat,
!     Termostat_Nord,          !- Name
!     Heating_Setpoint_File,   !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Cooling_Schedule,        !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
! 
! HVACTemplate:Thermostat,
!     Termostat_East,          !- Name
!     Heating_Setpoint_File,   !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Cooling_Schedule,        !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
! 
! HVACTemplate:Thermostat,
!     Termostat_West,          !- Name
!     Heating_Setpoint_File,   !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Cooling_Schedule,        !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
! 
! 
!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM ===========
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_211,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Fractionl_New,           !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_213,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_213bis,             !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_214,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_216,                !- Zone Name
!     Termostat_Sud,           !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     1850,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_206,                !- Zone Name
!     Termostat_Nord,          !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     1200,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_217,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_222,                !- Zone Name
!     Termostat_East,          !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     800,                     !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_225,                !- Zone Name
!     Termostat_West,          !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     1000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_Abst,               !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always Off Discrete,     !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_Stairs,             !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always Off Discrete,     !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_WC1,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_207,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_Lift,               !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always Off Discrete,     !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_Technik,            !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always Off Discrete,     !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_Corridor,           !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always Off Discrete,     !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_220,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_219,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_223bis,             !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_223,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_215,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_WC2,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_201,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_202,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_203,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_204,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_205,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     Room_210,                !- Zone Name
!     Termostat_2,             !- Template Thermostat Name
!     Always On Discrete,      !- System Availability Schedule Name
!     50,                      !- Maximum Heating Supply Air Temperature {C}
!     13,                      !- Minimum Cooling Supply Air Temperature {C}
!     0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!     0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidification Control Type
!     30,                      !- Humidification Setpoint {percent}
!     None,                    !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     None,                    !- Demand Controlled Ventilation Type
!     NoEconomizer,            !- Outdoor Air Economizer Type
!     None;                    !- Heat Recovery Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option

Output:VariableDictionary,
    regular,                 !- Key Field
    Name;                    !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    ROOM_206,                !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ROOM_216,                !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ROOM_222,                !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ROOM_225,                !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ROOM_206 IDEAL LOADS AIR SYSTEM,  !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ROOM_216 IDEAL LOADS AIR SYSTEM,  !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ROOM_222 IDEAL LOADS AIR SYSTEM,  !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ROOM_225 IDEAL LOADS AIR SYSTEM,  !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ROOM_206_PEOPLE,         !- Key Value
    Zone Thermal Comfort Operative Temperature,  !- Variable Name
    Hourly,                  !- Reporting Frequency
    Office_Occ_206_year;     !- Schedule Name

Output:Variable,
    ROOM_216_PEOPLE,         !- Key Value
    Zone Thermal Comfort Operative Temperature,  !- Variable Name
    Hourly,                  !- Reporting Frequency
    Office_Occ_216_year;     !- Schedule Name

Output:Variable,
    ROOM_222_PEOPLE,         !- Key Value
    Zone Thermal Comfort Operative Temperature,  !- Variable Name
    Hourly,                  !- Reporting Frequency
    Office_Occ_222_year;     !- Schedule Name

Output:Variable,
    ROOM_225_PEOPLE,         !- Key Value
    Zone Thermal Comfort Operative Temperature,  !- Variable Name
    Hourly,                  !- Reporting Frequency
    Office_Occ_225_year;     !- Schedule Name

Output:Variable,
    ROOM_206_PEOPLE,         !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    Hourly,                  !- Reporting Frequency
    Office_Occ_206_year;     !- Schedule Name

Output:Variable,
    ROOM_216_PEOPLE,         !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    Hourly,                  !- Reporting Frequency
    Office_Occ_216_year;     !- Schedule Name

Output:Variable,
    ROOM_222_PEOPLE,         !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    Hourly,                  !- Reporting Frequency
    Office_Occ_222_year;     !- Schedule Name

Output:Variable,
    ROOM_225_PEOPLE,         !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    Hourly,                  !- Reporting Frequency
    Office_Occ_225_year;     !- Schedule Name

Output:Variable,
    ROOM_206_PEOPLE,         !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    Hourly,                  !- Reporting Frequency
    Office_Occ_206_year;     !- Schedule Name

Output:Variable,
    ROOM_216_PEOPLE,         !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    Hourly,                  !- Reporting Frequency
    Office_Occ_216_year;     !- Schedule Name

Output:Variable,
    ROOM_222_PEOPLE,         !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    Hourly,                  !- Reporting Frequency
    Office_Occ_222_year;     !- Schedule Name

Output:Variable,
    ROOM_225_PEOPLE,         !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    Hourly,                  !- Reporting Frequency
    Office_Occ_225_year;     !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1
! 
! Cannot find Energy+.idd as specified in Energy+.ini.
! 
! Since the Energy+.IDD file cannot be read no range or choice checking was performed.
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

ThermostatSetpoint:DualSetpoint,
  Termostat_2 Dual SP Control,                             !- Name
  Heating_Setpoint_File_Ext,                                   !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule;                                        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  On_OFF Dual SP Control,                                  !- Name
  Fractionl_New_Ext,                                           !- Heating Setpoint Temperature Schedule Name
  Fractionl_New;                                           !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Termostat_Sud Dual SP Control,                           !- Name
  Heating_Setpoint_File_Ext,                                   !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule;                                        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Termostat_Nord Dual SP Control,                          !- Name
  Heating_Setpoint_File_Ext,                                   !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule;                                        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Termostat_East Dual SP Control,                          !- Name
  Heating_Setpoint_File_Ext,                                   !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule;                                        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Termostat_West Dual SP Control,                          !- Name
  Heating_Setpoint_File_Ext,                                   !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule;                                        !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  HVACTemplate Any Number;                                 !- Name

Schedule:Compact,
  HVACTemplate-Always 4,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  4;                                                       !- Field 4


ThermostatSetpoint:DualSetpoint,
  ROOM_222 MPC SP Control,                 !- Name
  MPC_Heating_Setpoint_Ext,                    !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule;                        !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Thermostat,
  Room_211 Thermostat,                                     !- Name
  Room_211,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_211,                                                !- Zone Name
  Room_211 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_211 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_211 Zone Air Node,                                  !- Zone Air Node Name
  Room_211 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_211 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_211 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_211 Ideal Loads Air System,                         !- Name
  Fractionl_New,                                           !- Availability Schedule Name
  Room_211 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_213 Thermostat,                                     !- Name
  Room_213,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_213,                                                !- Zone Name
  Room_213 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_213 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_213 Zone Air Node,                                  !- Zone Air Node Name
  Room_213 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_213 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_213 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_213 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_213 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_213bis Thermostat,                                  !- Name
  Room_213bis,                                             !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_213bis,                                             !- Zone Name
  Room_213bis Equipment,                                   !- Zone Conditioning Equipment List Name
  Room_213bis Ideal Loads Supply Inlet,                    !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_213bis Zone Air Node,                               !- Zone Air Node Name
  Room_213bis Return Outlet;                               !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_213bis Equipment,                                   !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_213bis Ideal Loads Air System,                      !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_213bis Ideal Loads Air System,                      !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_213bis Ideal Loads Supply Inlet,                    !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_214 Thermostat,                                     !- Name
  Room_214,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_214,                                                !- Zone Name
  Room_214 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_214 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_214 Zone Air Node,                                  !- Zone Air Node Name
  Room_214 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_214 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_214 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_214 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_214 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_216 Thermostat,                                     !- Name
  Room_216,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_Sud Dual SP Control;                           !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_216,                                                !- Zone Name
  Room_216 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_216 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_216 Zone Air Node,                                  !- Zone Air Node Name
  Room_216 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_216 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_216 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_216 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_216 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  1850,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_206 Thermostat,                                     !- Name
  Room_206,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_Nord Dual SP Control;                          !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_206,                                                !- Zone Name
  Room_206 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_206 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_206 Zone Air Node,                                  !- Zone Air Node Name
  Room_206 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_206 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_206 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_206 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_206 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  1200,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_217 Thermostat,                                     !- Name
  Room_217,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_217,                                                !- Zone Name
  Room_217 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_217 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_217 Zone Air Node,                                  !- Zone Air Node Name
  Room_217 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_217 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_217 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_217 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_217 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

                          !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_222,                                                !- Zone Name
  Room_222 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_222 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_222 Zone Air Node,                                  !- Zone Air Node Name
  Room_222 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_222 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_222 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_222 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_222 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  800,                                                     !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_225 Thermostat,                                     !- Name
  Room_225,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_West Dual SP Control;                          !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_225,                                                !- Zone Name
  Room_225 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_225 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_225 Zone Air Node,                                  !- Zone Air Node Name
  Room_225 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_225 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_225 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_225 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_225 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  1000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_Abst Thermostat,                                    !- Name
  Room_Abst,                                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_Abst,                                               !- Zone Name
  Room_Abst Equipment,                                     !- Zone Conditioning Equipment List Name
  Room_Abst Ideal Loads Supply Inlet,                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_Abst Zone Air Node,                                 !- Zone Air Node Name
  Room_Abst Return Outlet;                                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_Abst Equipment,                                     !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_Abst Ideal Loads Air System,                        !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_Abst Ideal Loads Air System,                        !- Name
  Always Off Discrete,                                     !- Availability Schedule Name
  Room_Abst Ideal Loads Supply Inlet,                      !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_Stairs Thermostat,                                  !- Name
  Room_Stairs,                                             !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_Stairs,                                             !- Zone Name
  Room_Stairs Equipment,                                   !- Zone Conditioning Equipment List Name
  Room_Stairs Ideal Loads Supply Inlet,                    !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_Stairs Zone Air Node,                               !- Zone Air Node Name
  Room_Stairs Return Outlet;                               !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_Stairs Equipment,                                   !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_Stairs Ideal Loads Air System,                      !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_Stairs Ideal Loads Air System,                      !- Name
  Always Off Discrete,                                     !- Availability Schedule Name
  Room_Stairs Ideal Loads Supply Inlet,                    !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_WC1 Thermostat,                                     !- Name
  Room_WC1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_WC1,                                                !- Zone Name
  Room_WC1 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_WC1 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_WC1 Zone Air Node,                                  !- Zone Air Node Name
  Room_WC1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_WC1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_WC1 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_WC1 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_WC1 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_207 Thermostat,                                     !- Name
  Room_207,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_207,                                                !- Zone Name
  Room_207 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_207 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_207 Zone Air Node,                                  !- Zone Air Node Name
  Room_207 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_207 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_207 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_207 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_207 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_Lift Thermostat,                                    !- Name
  Room_Lift,                                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_Lift,                                               !- Zone Name
  Room_Lift Equipment,                                     !- Zone Conditioning Equipment List Name
  Room_Lift Ideal Loads Supply Inlet,                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_Lift Zone Air Node,                                 !- Zone Air Node Name
  Room_Lift Return Outlet;                                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_Lift Equipment,                                     !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_Lift Ideal Loads Air System,                        !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_Lift Ideal Loads Air System,                        !- Name
  Always Off Discrete,                                     !- Availability Schedule Name
  Room_Lift Ideal Loads Supply Inlet,                      !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_Technik Thermostat,                                 !- Name
  Room_Technik,                                            !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_Technik,                                            !- Zone Name
  Room_Technik Equipment,                                  !- Zone Conditioning Equipment List Name
  Room_Technik Ideal Loads Supply Inlet,                   !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_Technik Zone Air Node,                              !- Zone Air Node Name
  Room_Technik Return Outlet;                              !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_Technik Equipment,                                  !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_Technik Ideal Loads Air System,                     !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_Technik Ideal Loads Air System,                     !- Name
  Always Off Discrete,                                     !- Availability Schedule Name
  Room_Technik Ideal Loads Supply Inlet,                   !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_Corridor Thermostat,                                !- Name
  Room_Corridor,                                           !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_Corridor,                                           !- Zone Name
  Room_Corridor Equipment,                                 !- Zone Conditioning Equipment List Name
  Room_Corridor Ideal Loads Supply Inlet,                  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_Corridor Zone Air Node,                             !- Zone Air Node Name
  Room_Corridor Return Outlet;                             !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_Corridor Equipment,                                 !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_Corridor Ideal Loads Air System,                    !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_Corridor Ideal Loads Air System,                    !- Name
  Always Off Discrete,                                     !- Availability Schedule Name
  Room_Corridor Ideal Loads Supply Inlet,                  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_220 Thermostat,                                     !- Name
  Room_220,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_220,                                                !- Zone Name
  Room_220 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_220 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_220 Zone Air Node,                                  !- Zone Air Node Name
  Room_220 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_220 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_220 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_220 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_220 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_219 Thermostat,                                     !- Name
  Room_219,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_219,                                                !- Zone Name
  Room_219 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_219 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_219 Zone Air Node,                                  !- Zone Air Node Name
  Room_219 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_219 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_219 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_219 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_219 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_223bis Thermostat,                                  !- Name
  Room_223bis,                                             !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_223bis,                                             !- Zone Name
  Room_223bis Equipment,                                   !- Zone Conditioning Equipment List Name
  Room_223bis Ideal Loads Supply Inlet,                    !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_223bis Zone Air Node,                               !- Zone Air Node Name
  Room_223bis Return Outlet;                               !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_223bis Equipment,                                   !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_223bis Ideal Loads Air System,                      !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_223bis Ideal Loads Air System,                      !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_223bis Ideal Loads Supply Inlet,                    !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_223 Thermostat,                                     !- Name
  Room_223,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_223,                                                !- Zone Name
  Room_223 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_223 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_223 Zone Air Node,                                  !- Zone Air Node Name
  Room_223 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_223 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_223 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_223 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_223 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_215 Thermostat,                                     !- Name
  Room_215,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_215,                                                !- Zone Name
  Room_215 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_215 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_215 Zone Air Node,                                  !- Zone Air Node Name
  Room_215 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_215 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_215 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_215 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_215 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_WC2 Thermostat,                                     !- Name
  Room_WC2,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_WC2,                                                !- Zone Name
  Room_WC2 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_WC2 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_WC2 Zone Air Node,                                  !- Zone Air Node Name
  Room_WC2 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_WC2 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_WC2 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_WC2 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_WC2 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_201 Thermostat,                                     !- Name
  Room_201,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_201,                                                !- Zone Name
  Room_201 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_201 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_201 Zone Air Node,                                  !- Zone Air Node Name
  Room_201 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_201 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_201 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_201 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_201 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_202 Thermostat,                                     !- Name
  Room_202,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_202,                                                !- Zone Name
  Room_202 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_202 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_202 Zone Air Node,                                  !- Zone Air Node Name
  Room_202 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_202 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_202 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_202 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_202 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_203 Thermostat,                                     !- Name
  Room_203,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_203,                                                !- Zone Name
  Room_203 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_203 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_203 Zone Air Node,                                  !- Zone Air Node Name
  Room_203 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_203 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_203 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_203 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_203 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_204 Thermostat,                                     !- Name
  Room_204,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_204,                                                !- Zone Name
  Room_204 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_204 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_204 Zone Air Node,                                  !- Zone Air Node Name
  Room_204 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_204 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_204 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_204 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_204 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_205 Thermostat,                                     !- Name
  Room_205,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_205,                                                !- Zone Name
  Room_205 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_205 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_205 Zone Air Node,                                  !- Zone Air Node Name
  Room_205 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_205 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_205 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_205 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_205 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  Room_210 Thermostat,                                     !- Name
  Room_210,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Termostat_2 Dual SP Control;                             !- Control Name

ZoneHVAC:EquipmentConnections,
  Room_210,                                                !- Zone Name
  Room_210 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_210 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_210 Zone Air Node,                                  !- Zone Air Node Name
  Room_210 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Room_210 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Room_210 Ideal Loads Air System,                         !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Room_210 Ideal Loads Air System,                         !- Name
  Always On Discrete,                                      !- Availability Schedule Name
  Room_210 Ideal Loads Supply Inlet,                       !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  LimitCapacity,                                           !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Sensible Heating Capacity {m3/s}
  LimitCapacity,                                           !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  2000,                                                    !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

Output:PreprocessorMessage,
  ExpandObjects,                                           !- Preprocessor Name
  Warning,                                                 !- Error Severity
  Cannot find Energy+.idd as specified in Energy+.ini.;    !- message line

Output:PreprocessorMessage,
  ExpandObjects,                                           !- Preprocessor Name
  Warning,                                                 !- Error Severity
  Since the Energy+.IDD file cannot be read no range or choice checking was,  !- message line
  performed.;                                              !- message line

Schedule:Compact,
  MPC_Heating_Setpoint,       !- Name
  Temperature,                 !- Schedule Type Limits Name
  Through: 12/31,              !- Field 1
  For: AllDays,                !- Field 2
  Until: 01:00, 19.00,
  Until: 02:00, 19.00,
  Until: 03:00, 19.00,
  Until: 04:00, 19.00,
  Until: 05:00, 19.00,
  Until: 06:00, 19.00,
  Until: 07:00, 19.00,
  Until: 08:00, 21.50,
  Until: 09:00, 21.50,
  Until: 10:00, 21.50,
  Until: 11:00, 21.50,
  Until: 12:00, 21.50,
  Until: 13:00, 21.50,
  Until: 14:00, 21.50,
  Until: 15:00, 21.50,
  Until: 16:00, 21.50,
  Until: 17:00, 21.50,
  Until: 18:00, 20.50,
  Until: 19:00, 20.50,
  Until: 20:00, 20.50,
  Until: 21:00, 20.50,
  Until: 22:00, 20.50,
  Until: 23:00, 19.00,
  Until: 24:00, 19.00;

ZoneControl:Thermostat,
  ROOM_222 Thermostat,                     !- Name
  ROOM_222,                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,         !- Control Object Type
  ROOM_222 MPC SP Control;                 !- Control Name

ExternalInterface:Schedule,
    !- Name
  Heating_Setpoint_File_Ext,
    AnyNumber,
    !- Name
  Heating_Setpoint_File;  !- Initial Value

ExternalInterface:Schedule,
    !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule_Ext,
    AnyNumber,
    !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule;  !- Initial Value

ExternalInterface:Schedule,
    !- Name
  Fractionl_New_Ext,
    AnyNumber,
    !- Name
  Fractionl_New;  !- Initial Value

ExternalInterface:Schedule,
    !- Heating Setpoint Temperature Schedule Name
  Fractionl_New_Ext,
    AnyNumber,
    !- Heating Setpoint Temperature Schedule Name
  Fractionl_New;  !- Initial Value

ExternalInterface:Schedule,
    !- Name
  Heating_Setpoint_File_Ext,
    AnyNumber,
    !- Name
  Heating_Setpoint_File;  !- Initial Value

ExternalInterface:Schedule,
    !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule_Ext,
    AnyNumber,
    !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule;  !- Initial Value

ExternalInterface:Schedule,
    !- Name
  Heating_Setpoint_File_Ext,
    AnyNumber,
    !- Name
  Heating_Setpoint_File;  !- Initial Value

ExternalInterface:Schedule,
    !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule_Ext,
    AnyNumber,
    !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule;  !- Initial Value

ExternalInterface:Schedule,
    !- Name
  Heating_Setpoint_File_Ext,
    AnyNumber,
    !- Name
  Heating_Setpoint_File;  !- Initial Value

ExternalInterface:Schedule,
    !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule_Ext,
    AnyNumber,
    !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule;  !- Initial Value

ExternalInterface:Schedule,
    !- Name
  Heating_Setpoint_File_Ext,
    AnyNumber,
    !- Name
  Heating_Setpoint_File;  !- Initial Value

ExternalInterface:Schedule,
    !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule_Ext,
    AnyNumber,
    !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule;  !- Initial Value

ExternalInterface:Schedule,
    !- Name
  MPC_Heating_Setpoint_Ext,
    AnyNumber,
    !- Name
  MPC_Heating_Setpoint;  !- Initial Value

ExternalInterface:Schedule,
    !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule_Ext,
    AnyNumber,
    !- Heating Setpoint Temperature Schedule Name
  Cooling_Schedule;  !- Initial Value

ExternalInterface:Schedule,
    Room_211_Ext,
    AnyNumber,
    Room_211;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_211 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_211 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_211 Zone Air Node,                                  !- Zone Air Node Name
  Room_211 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_211 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_211 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_211 Zone Air Node,                                  !- Zone Air Node Name
  Room_211 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_213_Ext,
    AnyNumber,
    Room_213;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_213 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_213 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_213 Zone Air Node,                                  !- Zone Air Node Name
  Room_213 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_213 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_213 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_213 Zone Air Node,                                  !- Zone Air Node Name
  Room_213 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_213bis_Ext,
    AnyNumber,
    Room_213bis;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_213bis Equipment,                                   !- Zone Conditioning Equipment List Name
  Room_213bis Ideal Loads Supply Inlet,                    !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_213bis Zone Air Node,                               !- Zone Air Node Name
  Room_213bis Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_213bis Equipment,                                   !- Zone Conditioning Equipment List Name
  Room_213bis Ideal Loads Supply Inlet,                    !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_213bis Zone Air Node,                               !- Zone Air Node Name
  Room_213bis Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_214_Ext,
    AnyNumber,
    Room_214;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_214 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_214 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_214 Zone Air Node,                                  !- Zone Air Node Name
  Room_214 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_214 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_214 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_214 Zone Air Node,                                  !- Zone Air Node Name
  Room_214 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_216_Ext,
    AnyNumber,
    Room_216;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_216 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_216 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_216 Zone Air Node,                                  !- Zone Air Node Name
  Room_216 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_216 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_216 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_216 Zone Air Node,                                  !- Zone Air Node Name
  Room_216 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_206_Ext,
    AnyNumber,
    Room_206;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_206 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_206 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_206 Zone Air Node,                                  !- Zone Air Node Name
  Room_206 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_206 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_206 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_206 Zone Air Node,                                  !- Zone Air Node Name
  Room_206 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_217_Ext,
    AnyNumber,
    Room_217;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_217 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_217 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_217 Zone Air Node,                                  !- Zone Air Node Name
  Room_217 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_217 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_217 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_217 Zone Air Node,                                  !- Zone Air Node Name
  Room_217 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_225_Ext,
    AnyNumber,
    Room_225;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_225 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_225 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_225 Zone Air Node,                                  !- Zone Air Node Name
  Room_225 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_225 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_225 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_225 Zone Air Node,                                  !- Zone Air Node Name
  Room_225 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_Abst_Ext,
    AnyNumber,
    Room_Abst;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_Abst Equipment,                                     !- Zone Conditioning Equipment List Name
  Room_Abst Ideal Loads Supply Inlet,                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_Abst Zone Air Node,                                 !- Zone Air Node Name
  Room_Abst Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_Abst Equipment,                                     !- Zone Conditioning Equipment List Name
  Room_Abst Ideal Loads Supply Inlet,                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_Abst Zone Air Node,                                 !- Zone Air Node Name
  Room_Abst Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_Stairs_Ext,
    AnyNumber,
    Room_Stairs;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_Stairs Equipment,                                   !- Zone Conditioning Equipment List Name
  Room_Stairs Ideal Loads Supply Inlet,                    !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_Stairs Zone Air Node,                               !- Zone Air Node Name
  Room_Stairs Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_Stairs Equipment,                                   !- Zone Conditioning Equipment List Name
  Room_Stairs Ideal Loads Supply Inlet,                    !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_Stairs Zone Air Node,                               !- Zone Air Node Name
  Room_Stairs Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_WC1_Ext,
    AnyNumber,
    Room_WC1;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_WC1 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_WC1 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_WC1 Zone Air Node,                                  !- Zone Air Node Name
  Room_WC1 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_WC1 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_WC1 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_WC1 Zone Air Node,                                  !- Zone Air Node Name
  Room_WC1 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_207_Ext,
    AnyNumber,
    Room_207;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_207 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_207 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_207 Zone Air Node,                                  !- Zone Air Node Name
  Room_207 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_207 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_207 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_207 Zone Air Node,                                  !- Zone Air Node Name
  Room_207 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_Lift_Ext,
    AnyNumber,
    Room_Lift;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_Lift Equipment,                                     !- Zone Conditioning Equipment List Name
  Room_Lift Ideal Loads Supply Inlet,                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_Lift Zone Air Node,                                 !- Zone Air Node Name
  Room_Lift Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_Lift Equipment,                                     !- Zone Conditioning Equipment List Name
  Room_Lift Ideal Loads Supply Inlet,                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_Lift Zone Air Node,                                 !- Zone Air Node Name
  Room_Lift Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_Technik_Ext,
    AnyNumber,
    Room_Technik;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_Technik Equipment,                                  !- Zone Conditioning Equipment List Name
  Room_Technik Ideal Loads Supply Inlet,                   !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_Technik Zone Air Node,                              !- Zone Air Node Name
  Room_Technik Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_Technik Equipment,                                  !- Zone Conditioning Equipment List Name
  Room_Technik Ideal Loads Supply Inlet,                   !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_Technik Zone Air Node,                              !- Zone Air Node Name
  Room_Technik Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_Corridor_Ext,
    AnyNumber,
    Room_Corridor;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_Corridor Equipment,                                 !- Zone Conditioning Equipment List Name
  Room_Corridor Ideal Loads Supply Inlet,                  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_Corridor Zone Air Node,                             !- Zone Air Node Name
  Room_Corridor Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_Corridor Equipment,                                 !- Zone Conditioning Equipment List Name
  Room_Corridor Ideal Loads Supply Inlet,                  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_Corridor Zone Air Node,                             !- Zone Air Node Name
  Room_Corridor Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_220_Ext,
    AnyNumber,
    Room_220;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_220 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_220 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_220 Zone Air Node,                                  !- Zone Air Node Name
  Room_220 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_220 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_220 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_220 Zone Air Node,                                  !- Zone Air Node Name
  Room_220 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_219_Ext,
    AnyNumber,
    Room_219;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_219 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_219 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_219 Zone Air Node,                                  !- Zone Air Node Name
  Room_219 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_219 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_219 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_219 Zone Air Node,                                  !- Zone Air Node Name
  Room_219 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_223bis_Ext,
    AnyNumber,
    Room_223bis;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_223bis Equipment,                                   !- Zone Conditioning Equipment List Name
  Room_223bis Ideal Loads Supply Inlet,                    !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_223bis Zone Air Node,                               !- Zone Air Node Name
  Room_223bis Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_223bis Equipment,                                   !- Zone Conditioning Equipment List Name
  Room_223bis Ideal Loads Supply Inlet,                    !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_223bis Zone Air Node,                               !- Zone Air Node Name
  Room_223bis Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_223_Ext,
    AnyNumber,
    Room_223;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_223 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_223 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_223 Zone Air Node,                                  !- Zone Air Node Name
  Room_223 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_223 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_223 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_223 Zone Air Node,                                  !- Zone Air Node Name
  Room_223 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_215_Ext,
    AnyNumber,
    Room_215;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_215 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_215 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_215 Zone Air Node,                                  !- Zone Air Node Name
  Room_215 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_215 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_215 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_215 Zone Air Node,                                  !- Zone Air Node Name
  Room_215 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_WC2_Ext,
    AnyNumber,
    Room_WC2;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_WC2 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_WC2 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_WC2 Zone Air Node,                                  !- Zone Air Node Name
  Room_WC2 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_WC2 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_WC2 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_WC2 Zone Air Node,                                  !- Zone Air Node Name
  Room_WC2 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_201_Ext,
    AnyNumber,
    Room_201;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_201 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_201 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_201 Zone Air Node,                                  !- Zone Air Node Name
  Room_201 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_201 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_201 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_201 Zone Air Node,                                  !- Zone Air Node Name
  Room_201 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_202_Ext,
    AnyNumber,
    Room_202;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_202 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_202 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_202 Zone Air Node,                                  !- Zone Air Node Name
  Room_202 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_202 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_202 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_202 Zone Air Node,                                  !- Zone Air Node Name
  Room_202 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_203_Ext,
    AnyNumber,
    Room_203;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_203 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_203 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_203 Zone Air Node,                                  !- Zone Air Node Name
  Room_203 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_203 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_203 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_203 Zone Air Node,                                  !- Zone Air Node Name
  Room_203 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_204_Ext,
    AnyNumber,
    Room_204;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_204 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_204 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_204 Zone Air Node,                                  !- Zone Air Node Name
  Room_204 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_204 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_204 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_204 Zone Air Node,                                  !- Zone Air Node Name
  Room_204 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_205_Ext,
    AnyNumber,
    Room_205;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_205 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_205 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_205 Zone Air Node,                                  !- Zone Air Node Name
  Room_205 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_205 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_205 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_205 Zone Air Node,                                  !- Zone Air Node Name
  Room_205 Return Outlet;  !- Initial Value

ExternalInterface:Schedule,
    Room_210_Ext,
    AnyNumber,
    Room_210;  !- Initial Value

ExternalInterface:Schedule,
    !- Zone Name
  Room_210 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_210 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_210 Zone Air Node,                                  !- Zone Air Node Name
  Room_210 Return Outlet_Ext,
    AnyNumber,
    !- Zone Name
  Room_210 Equipment,                                      !- Zone Conditioning Equipment List Name
  Room_210 Ideal Loads Supply Inlet,                       !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Room_210 Zone Air Node,                                  !- Zone Air Node Name
  Room_210 Return Outlet;  !- Initial Value
